<!doctype html>
<html lang="en-AU">
    <head>
        <script async src="https://www.googletagmanager.com/gtag/js?id=G-8YL4FZ6VM0"></script>
        <script>
            window.dataLayer = window.dataLayer || [];
            function gtag(){dataLayer.push(arguments);}
            gtag('js', new Date());
            gtag('config', 'G-8YL4FZ6VM0');
        </script>
        <meta charset="utf-8">
        <meta name="viewport" content="width=device-width, initial-scale=1">
        <meta name="description" content="Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors, Bedpan Washers across Australia. Call (02) 4323 9731."/>
        <meta name="author" content="Malone Hospital Services Pty Ltd ABN 80 061 127 179">
        <meta name="robots" content="index, follow">
        <title>White Papers | Malone Hospital Services</title>
        <link rel="canonical" href="https://www.malones.com.au/white-paper-evaluation-of-chemical-indicators-for-autoclaves-and-washer-disinfectors.html">
        <link rel="icon" href="ico/favicon.ico" sizes="any">
        <link rel="icon" href="ico/favicon.svg" type="image/svg+xml">
        <link rel="preconnect" href="https://fonts.googleapis.com">
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link href="https://fonts.googleapis.com/css2?family=Roboto:wght@300;400;500;700&display=swap" rel="stylesheet">
        <link href="css/bootstrap.min.css" rel="stylesheet">
        <meta property="og:type" content="website">
        <meta property="og:title" content="Hospital Equipment Service, Medical Equipment Maintenance, Repair, Validation and Rental">
        <meta property="og:description" content="Australia wide Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Washer-Disinfectors, Bedpan Washers, Autoclaves, and CSSD equipment">
        <meta property="og:url" content="https://www.malones.com.au/white-paper-evaluation-of-chemical-indicators-for-autoclaves-and-washer-disinfectors.html">
        <meta property="og:image" content="https://www.malones.com.au/img/mhs-logo.png">
        <meta property="og:site_name" content="Malone Hospital Services">
        <meta property="og:locale" content="en_AU">
        <script type="application/ld+json">
        {
            "@context": "https://schema.org",
            "@graph": [
                {
                    "@type": "WebSite",
                    "@id": "https://www.malones.com.au/#website",
                    "url": "https://www.malones.com.au/",
                    "name": "Malone Hospital Services",
                    "inLanguage": "en-AU",
                    "publisher": {"@id": "https://www.malones.com.au/#org"}
                },
                {
                    "@type": "ProfessionalService",
                    "@id": "https://www.malones.com.au/#org",
                    "name": "Malone Hospital Services",
                    "legalName": "Malone Hospital Services Pty Ltd",
                    "url": "https://www.malones.com.au/",
                    "logo": "https://www.malones.com.au/img/mhs-logo.png",
                    "image": "https://www.malones.com.au/img/mhs-logo.png",
                    "description": "Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors across Australia.",
                    "slogan": "First Class Service",
                    "foundingDate": "1969",
                    "taxID": "80 061 127 179",
                    "areaServed": "AU",
                    "email": "sales@malones.com.au",
                    "telephone": "+61243239731",
                    "currenciesAccepted": "AUD",
                    "paymentAccepted": ["Invoice","EFT"],
                    "address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},
                    "sameAs": ["https://www.linkedin.com/company/malone-hospital-services","https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w"],
                    "contactPoint": [
                        {"@type": "ContactPoint","telephone": "+61243239731","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"},
                        {"@type": "ContactPoint","telephone": "+61732832566","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"}
                    ],
                    "hasOfferCatalog": {"@type": "OfferCatalog","name": "Service catalog","itemListOrder": "ItemListOrderAscending","numberOfItems": 8,"itemListElement": [
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Preventative Maintenance"},"url": "https://www.malones.com.au/service-preventative-maintenance.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Breakdown Repair"},"url": "https://www.malones.com.au/service-breakdown-repair.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Process Validation"},"url": "https://www.malones.com.au/service-process-validation.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Operator Training"},"url": "https://www.malones.com.au/service-operator-training.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Equipment Rental"},"url": "https://www.malones.com.au/service-equipment-rental.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Remote Monitoring"},"url": "https://www.malones.com.au/service-remote-monitoring.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "New Equipment"},"url": "https://www.malones.com.au/"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Refurbished Equipment"},"url": "https://www.malones.com.au/"}
                    ]},
                    "knowsAbout": ["Bedpan Washers","Washer Disinfectors","Autoclaves","Sterilisers","Utensil Washers","Laboratory Washers","Trolley Washers","Drying Cabinets","Ultrasonic Cleaners","Endoscope Washers","Blanket Warmers","Operating Tables","Fluid Refrigerators","Steam Generators","Boilers","Reverse Osmosis Systems","Robotic Automation","CSSD Equipment"],
                    "branch": [
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#new-south-wales","name": "Malone Hospital Services New South Wales","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},"telephone": "+61243239731","geo": {"@type": "GeoCoordinates","latitude": -33.41649782149152,"longitude": 151.3168531452192},"hasMap": "https://g.page/malone-hospital-services-nsw?share"},
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#queensland","name": "Malone Hospital Services Queensland","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "7/9 Redcliffe Gardens Drive","addressLocality": "Clontarf","addressRegion": "QLD","postalCode": "4019","addressCountry": "AU"},"telephone": "+61732832566","geo": {"@type": "GeoCoordinates","latitude": -27.23594362806235,"longitude": 153.07849614007287},"hasMap": "https://g.page/malone-hospital-services-qld?share"}
                    ]
                }
            ]
        }
        </script>
        <style>
            :root{
                --ink: rgb(90, 155, 170);
                --ink-ken: rgb(39, 61, 88, 0.7);
                --head: rgb(30, 58, 86);
                --muted: rgb(111, 128, 146);
                --offwhite: rgb(249, 244, 236);
                --mhs-blue: rgb(133, 181, 192);
                --mhs-original: rgb(133, 181, 192);
                --footer: rgb(38, 70, 88); /* was rgb(31, 52, 64) */
                --overlay: rgba(19, 42, 65, 0.5);
                --nav-back: rgb(52, 86, 115);
            }

            html, body { height: 100%; }
            body{
                font-family: "Roboto", Arial, sans-serif;
                font-weight: 300;
                line-height: 1.6;
                background: #ffffff;
                display: flex;
                flex-direction: column;
            }
            main{ flex: 1 0 auto; }

            h1, h2, h3, h4, h5, h6,
            .h1, .h2, .h3, .h4, .h5, .h6,
            .lead, .navbar-brand, .nav-link, .btn,
            .section-anchor { font-weight: 300 !important; }

            .navbar{
                background-color: var(--nav-back);
                position: relative;
                z-index: 10;
            }
            .navbar .navbar-brand,
            .navbar .nav-link{ color: #ffffff !important; }
            .dropdown-toggle::after{ display: none; }
            footer.footer{
                background: var(--footer);
                color: #ffffff;
            }

            .body-link:link,
            .body-link:visited,
            .body-link:hover,
            .body-link:active {
                color: inherit;
                text-decoration: underline;
            }

            .footer a{ text-decoration: none; color: #ffffff; }
            .footer a:hover{ text-decoration: underline; }
            .footer .heading{ font-weight: 600; margin-bottom: .5rem; }
            .footer hr{ border-color: rgba(255,255,255,.35); opacity: 1; }

            html {
                scroll-behavior: smooth;
            }
            .toc .list-group-item {
                border: 0;
            }
            .section-anchor {
                scroll-margin-top: 1rem;
            }
        </style>
    </head>
    <body>
        <nav class="navbar navbar-expand-lg navbar-dark">
            <div class="container">
                <a class="navbar-brand fw-bold" href="index.html" aria-label="Malone Hospital Services Home">
                    <svg xmlns="http://www.w3.org/2000/svg" width="40" height="40" class="me-2" viewBox="0 0 640 640" aria-hidden="true">
                        <path fill="#ffffff" d="M320 96C443.7 96 544 196.3 544 320C544 443.7 443.7 544 320 544C196.3 544 96 443.7 96 320C96 196.3 196.3 96 320 96zM320 576C461.4 576 576 461.4 576 320C576 178.6 461.4 64 320 64C178.6 64 64 178.6 64 320C64 461.4 178.6 576 320 576zM224 190.1L224 192L225.4 192L224 190.1zM253 230.7L248.2 224L224 224L224 416L256 416L256 289.9C296.3 346.3 317.6 376.2 320 379.5C322.4 376.2 343.7 346.3 384 289.9L384 416L416 416L416 224L391.8 224L387 230.7L320 324.5L253 230.7zM414.6 192L416 192L416 190.1L414.6 192z"/>
                    </svg>
                </a>
                <button class="navbar-toggler ms-auto" type="button" data-bs-toggle="collapse" data-bs-target="#nav" aria-controls="nav" aria-expanded="false" aria-label="Toggle navigation">
                    <svg width="30" height="30" viewBox="0 0 30 30" role="img" aria-label="Menu">
                        <path d="M4 7h22M4 15h22M4 23h22" stroke="#ffffff" stroke-width="2" stroke-linecap="round"/>
                    </svg>
                </button>
                <div id="nav" class="collapse navbar-collapse">
                    <ul class="navbar-nav ms-auto gap-lg-0">
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navServices" role="button" data-bs-toggle="dropdown" aria-expanded="false">Services</a>
                            <ul class="dropdown-menu" aria-labelledby="navServices">
                                <li><a class="dropdown-item" href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                                <li><a class="dropdown-item" href="service-breakdown-repair.html">Breakdown Repair</a></li>
                                <li><a class="dropdown-item" href="service-process-validation.html">Process Validation</a></li>
                                <li><a class="dropdown-item" href="service-operator-training.html">Operator Training</a></li>
                                <li><a class="dropdown-item" href="service-equipment-rental.html">Equipment Rental</a></li>
                                <li><a class="dropdown-item" href="service-remote-monitoring.html">Remote Monitoring</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navBedpan" role="button" data-bs-toggle="dropdown" aria-expanded="false">Bedpan Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navBedpan">
                                <li><a class="dropdown-item" href="ken-bwd-731.html">KEN BWD 731</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-733.html">KEN BWD 733</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-736.html">KEN BWD 736</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-738.html">KEN BWD 738</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navUtensil" role="button" data-bs-toggle="dropdown" aria-expanded="false">Utensil Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navUtensil">
                                <li><a class="dropdown-item" href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                                <li><a class="dropdown-item" href="ken-iq3.html">KEN IQ3</a></li>
                                <li><a class="dropdown-item" href="ken-iq4.html">KEN IQ4</a></li>
                                <li><a class="dropdown-item" href="ken-iq5.html">KEN IQ5</a></li>
                                <li><a class="dropdown-item" href="ken-iq5m.html">KEN IQ5M</a></li>
                                <li><a class="dropdown-item" href="ken-iq6.html">KEN IQ6</a></li>
                                <li><a class="dropdown-item" href="ken-al10.html">KEN AL10</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navCart" role="button" data-bs-toggle="dropdown" aria-expanded="false">Cart Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navCart">
                                <li><a class="dropdown-item" href="ken-iq10.html">KEN IQ10</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e.html">KEN IQ10E</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navWarmer" role="button" data-bs-toggle="dropdown" aria-expanded="false">Blanket Warmers</a>
                            <ul class="dropdown-menu" aria-labelledby="navWarmer">
                                <li><a class="dropdown-item" href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                                <li><a class="dropdown-item" href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navSteriliser" role="button" data-bs-toggle="dropdown" aria-expanded="false">Steam Sterilisers</a>
                            <ul class="dropdown-menu" aria-labelledby="navSteriliser">
                                <li><a class="dropdown-item" href="ajc-steri-21.html">AJC Steri 21</a></li>
                                <li><a class="dropdown-item" href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                                <li><a class="dropdown-item" href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navAccessories" role="button" data-bs-toggle="dropdown" aria-expanded="false">Accessories</a>
                            <ul class="dropdown-menu" aria-labelledby="navAccessories">
                                <li><a class="dropdown-item" href="accessory-detergent.html">Detergent</a></li>
                                <li><a class="dropdown-item" href="accessory-drying-rack.html">Drying Rack</a></li>
                            </ul>
                        </li>
                        <li class="nav-item"><a class="nav-link" href="#contact">Contact</a></li>
                    </ul>
                </div>
            </div>
        </nav>
        <main class="container my-2 mt-4 mb-4" id="top">
            <div class="row g-4">
                <aside class="col-lg-3">
                    <div class="card">
                        <div class="card-header">Contents</div>
                        <div class="list-group list-group-flush toc">
                            <a class="list-group-item" href="#disclaimer">Disclaimer</a>
                            <a class="list-group-item" href="#introduction">Introduction</a>
                            <a class="list-group-item" href="#regulatory">Regulatory and Standards Context in Australia</a>
                            <a class="list-group-item" href="#classifications">Chemical Indicator Types (Types 1 to 6)</a>
                            <a class="list-group-item" href="#performance">Laboratory Versus Field Performance</a>
                            <a class="list-group-item" href="#cost">Cost of Routine Monitoring</a>
                            <a class="list-group-item" href="#washer-indicators">Chemical Indicators in Washer-Disinfectors</a>
                            <a class="list-group-item" href="#conclusion">Conclusion</a>
                            <a class="list-group-item" href="#sources">Sources</a>
                        </div>
                    </div>
                </aside>

                <section class="col-lg-8">
                    <article class="mb-4">
                        <p class="h2 section-anchor">White Paper</p>
                        <p class="h2">Evaluation of Chemical Indicators for Autoclaves and Washer-Disinfectors</p>
                        <p>October 2026</p>
                    </article>

                    <section id="disclaimer" class="mb-4 section-anchor">
                        <p class="h3">Disclaimer</p>
                        <p>This content is provided for information only. The authors make no representation or warranty regarding the accuracy, completeness or currency of the content. No information in this white paper should be construed as medical advice. Readers should seek appropriate professional guidance before acting on any information contained in this document. The authors expressly disclaim all liability for any direct or indirect loss or damage arising from the use of or reliance on this information.</p>
                    </section>

                    <section id="introduction" class="mb-4 section-anchor">
                        <p class="h3">Introduction</p>
                        <p>A chemical indicator (CI) is a test system that reveals change in one or more pre-specified process variables through a chemical or physical change on exposure to a process. A CI gives an immediate result at item or load level. It does not demonstrate sterility or microbial inactivation.</p>
                        <p>This paper sets out the indicator types defined for sterilisation processes, their performance limits in routine use, the cost of typical monitoring programs and the indicators used to monitor washer-disinfectors. Requirements are stated in accordance with AS 5369:2023 and the ISO standards it calls up. The analysis is model and manufacturer neutral.</p>
                    </section>

                    <section id="regulatory" class="mb-4 section-anchor">
                        <p class="h3">Regulatory and Standards Context in Australia</p>
                        <p>AS 5369:2023, Reprocessing of reusable medical devices and other devices in health and non-health related facilities, supersedes AS/NZS 4187:2014 and AS/NZS 4815:2006. It is the standard used to implement Action 3.17 of the National Safety and Quality Health Service (NSQHS) Standards. Australian Commission on Safety and Quality in Health Care Advisory AS24/01 requires each health service organisation to complete a gap analysis against AS 5369:2023 and to follow a documented compliance plan with its own timeframes. An organisation without a completed gap analysis, or not following its plan, is rated not met. An exemption is required where the planned timeframe exceeds three years.</p>
                        <p>AS 5369:2023 makes the cycle record the primary basis for release. Check the process record at the end of every sterilisation cycle against the validated specification. CIs and biological indicators (BIs) are additional methods of demonstrating that the process was delivered. For moist heat sterilisation, AS 5369:2023 requires the following:</p>
                        <ul>
                            <li><p>A CI conforming to ISO 11140-1 on the exterior of every packaged item.</p></li>
                            <li><p>A CI in every load in which semi-critical items are sterilised unwrapped.</p></li>
                            <li><p>Internal CIs as required by facility policy. Where internal CIs are used routinely, include them in performance qualification (PQ).</p></li>
                            <li><p>Selection, use and interpretation of CIs and process challenge devices (PCDs) in accordance with ISO 15882.</p></li>
                            <li><p>A daily air removal and steam penetration test, before use, on every steriliser that uses vacuum air removal. Bowie and Dick type tests on large sterilisers conform to ISO 11140-3, ISO 11140-4 or ISO 11140-5. Air removal tests on small sterilisers conform to ISO 11140-6.</p></li>
                            <li><p>A weekly leak rate test and air detector function test where an air detector is fitted. Where no air detector is fitted, a daily leak rate test before the Bowie and Dick type test.</p></li>
                            <li><p>BIs conforming to the ISO 11138 series at a frequency set by the facility, and in every ethylene oxide load.</p></li>
                        </ul>
                        <p>Do not use a Bowie and Dick type test on sterilisers that use gravity or positive pressure pulse air displacement. Small sterilisers that do not process packaged or hollow items (Type N and some Type S cycles) may not require an air removal test. Where a pre-vacuum steriliser has no air detector, use a suitable PCD to confirm the absence of residual air in the load.</p>
                        <p>AS 5369:2023 leaves BI frequency for moist heat to the facility. Its informative risk assessment example uses a BI in a PCD at least weekly, preferably daily, and in every implant load, with implant loads quarantined until the BI result is known. Where facility policy makes a BI mandatory for a load, release is delayed until the result is known.</p>
                        <p>Release of a load from moist heat sterilisation with a drying cycle requires all of the following: the cycle record confirms the parameters established during PQ, external CIs show the specified colour change, packages are intact with no visible moisture, and BI, PCD and electronic data logger results are correct where used.</p>
                    </section>

                    <section id="classifications" class="mb-4 section-anchor">
                        <p class="h3">Chemical Indicator Types (Types 1 to 6)</p>
                        <p>ISO 11140-1:2014 defines six indicator types. The superseded 2005 edition used the term class, which remains common in trade use. ISO 11140-1 states that the categorisation has no hierarchical significance. The type number defines intended use and performance requirements, not a ranking. For steam, ISO 11140-1 lists time, temperature and moisture as the critical process variables. Verify air removal by the daily air removal test, an air detector or a PCD, not by pack indicators alone.</p>

                        <div>
                            <p class="h5">Type 1: Process Indicator</p>
                            <p><strong>Function:</strong> Shows that an item has been directly exposed to the process and distinguishes processed from unprocessed items. Formats include indicator tape and indicator inks printed on pouches and labels.</p>
                            <p><strong>Application:</strong> Fit to the exterior of every packaged item. Check for the specified colour change before release.</p>
                            <p><strong>Limitations:</strong> Can reach its endpoint at exposures shorter than a sterilising hold. A changed Type 1 indicator confirms exposure only.</p>
                        </div>

                        <div class="mt-3">
                            <p class="h5">Type 2: Indicator for Specific Tests</p>
                            <p><strong>Function:</strong> Used in specified test procedures, principally the Bowie and Dick type air removal and steam penetration test for porous loads, and hollow load tests (helix, fibrous layer or closed-ended tube devices) for small sterilisers.</p>
                            <p><strong>Application:</strong> Run daily before the first load, in an empty chamber after a warm-up cycle, on every steriliser that uses vacuum air removal. A uniform colour change across the indicator is a pass. A paler or non-uniform area indicates residual air, an air leak or non-condensable gas in the steam supply. Remove the steriliser from service on a fail.</p>
                            <p><strong>Limitations:</strong> Tests air removal and steam penetration only. It does not monitor the sterilising hold or the load. Some loads present a greater challenge than the Bowie and Dick type test, so it does not replace load monitoring.</p>
                        </div>

                        <div class="mt-3">
                            <p class="h5">Type 3: Single-Variable Indicator</p>
                            <p><strong>Function:</strong> Reacts to one critical variable at a stated value, e.g. a melt pellet that responds at a set temperature.</p>
                            <p><strong>Application:</strong> Confirms that one variable reached its stated value at one location.</p>
                            <p><strong>Limitations:</strong> Does not respond to time at temperature or to moisture. Do not use as the internal indicator for steam pack monitoring.</p>
                        </div>

                        <div class="mt-3">
                            <p class="h5">Type 4: Multi-Variable Indicator</p>
                            <p><strong>Function:</strong> Reacts to two or more critical variables at stated values, e.g. time and temperature.</p>
                            <p><strong>Application:</strong> Internal pack indicator where facility policy requires one and correlation to BI performance is not required.</p>
                            <p><strong>Limitations:</strong> Not required to respond to all three steam variables and not correlated to BI performance. A fail does not identify which variable was deficient.</p>
                        </div>

                        <div class="mt-3">
                            <p class="h5">Type 5: Integrating Indicator</p>
                            <p><strong>Function:</strong> Reacts to all critical variables. Stated values are generated to be equivalent to, or exceed, the performance requirements for BIs in the ISO 11138 series over a range of temperatures. The common format is a moving-front strip read against an accept zone.</p>
                            <p><strong>Application:</strong> Internal pack indicator at the most difficult-to-sterilise location, or inside a PCD as a per-cycle load monitor. One Type 5 indicator covers several cycle temperatures within its stated range.</p>
                            <p><strong>Limitations:</strong> Does not detect microbial inactivation and does not replace a BI where facility policy or the process requires one. Unit cost is higher than Types 1 and 4.</p>
                        </div>

                        <div class="mt-3">
                            <p class="h5">Type 6: Emulating Indicator</p>
                            <p><strong>Function:</strong> Reacts to all critical variables for a specified cycle, e.g. 134 deg C [273 deg F] for 3 min. ISO 11140-1 sets the fail condition at 6 % less time and 1 deg C [1.8 deg F] less temperature than the stated values.</p>
                            <p><strong>Application:</strong> Select only where the stated values match the validated cycle. Common saturated steam holding times are 121 deg C [250 deg F] for 15 min, 126 deg C [259 deg F] for 10 min, 132 deg C [270 deg F] for 4 min and 134 deg C [273 deg F] for 3 min.</p>
                            <p><strong>Limitations:</strong> Valid only for the cycle it emulates. A facility running several cycle types holds separate stock for each. A 2020 evaluation recorded Type 6 indicators reaching endpoint in steam cycles that the steriliser record identified as failed. Where an indicator result conflicts with the cycle record, the release criteria are not met. Quarantine the load.</p>
                        </div>
                    </section>

                    <section id="performance" class="mb-4 section-anchor">
                        <p class="h3">Laboratory Versus Field Performance</p>
                        <p>Each indicator is manufactured to reach its endpoint at stated values under reference conditions in a test vessel with controlled steam. In routine use the result also depends on placement, steam quality, interpretation, storage and steriliser condition. Control each factor as follows.</p>
                        <p><strong>Placement:</strong> Place internal indicators at the location validation identified as most difficult to sterilise. A PCD used for routine monitoring must be equivalent to, or more challenging than, that location. No standard currently specifies PCDs for routine monitoring of large steam sterilisers, so demonstrate equivalence during PQ.</p>
                        <p><strong>Steam quality:</strong> AS 5369:2023 requires the measured chamber temperature and the saturated steam temperature calculated from chamber pressure to remain within the sterilisation temperature band throughout the holding time, with a minimum steam dryness value of 0.95. Superheated steam, wet steam and air and steam mixtures cause sterilisation failure while the chamber temperature can read within limits. Indicator response under these conditions depends on indicator design. Confirm steam quality from the temperature and pressure correlation on each cycle record and by steam quality tests at requalification, not from indicator results.</p>
                        <p><strong>Interpretation:</strong> Read every indicator at unloading against the endpoint reference in the instructions for use (IFU) and record the result in the cycle record. Treat any incomplete or ambiguous change as a fail. Use indicators within their expiry date and store them to the IFU temperature and humidity limits.</p>
                        <p><strong>Failure response:</strong> On any failed or suspect result, quarantine the load, assess items released since the last acceptable result for recall, and investigate. The AS 5369:2023 risk assessment example returns a steriliser to service after three consecutive acceptable Bowie and Dick type tests and three acceptable BIs in a PCD.</p>
                        <p><strong>Steriliser condition:</strong> Indicator monitoring does not replace equipment qualification. Complete annual requalification, including thermometric testing, and calibrate the steriliser temperature and pressure instruments so that the cycle record remains a valid basis for release.</p>
                    </section>

                    <section id="cost" class="mb-4 section-anchor">
                        <p class="h3">Cost of Routine Monitoring</p>
                        <p>Annual indicator cost is set by the daily air removal test, the number of internal indicators and the BI frequency. External Type 1 indicators are a minor cost. This model uses stated assumptions. Replace the unit prices with contract prices and the throughput with site data before use.</p>
                        <p><strong>Assumptions:</strong> One large pre-vacuum steam steriliser running 5 cycles per day with 20 packaged items per cycle, on 260 operating days per year. This gives 1,300 cycles and 26,000 packaged items per year. Unit prices are Australian distributor list prices including GST, checked in October 2026 for single-box purchases.</p>
                        <p><strong>Unit prices:</strong></p>
                        <ul>
                            <li><p>Type 1 process indicator (tape or printed pouch indicator): AUD $0.01 to $0.05 per item.</p></li>
                            <li><p>Type 2 disposable Bowie and Dick type test pack: AUD $8 to $16 per test.</p></li>
                            <li><p>Type 4 indicator strip: AUD $0.10 to $0.30 each.</p></li>
                            <li><p>Type 5 or Type 6 indicator strip: AUD $0.40 to $0.80 each.</p></li>
                            <li><p>Self-contained BI: AUD $7 to $20 each, increasing as readout time falls from 24 h to 24 min. Incubator or reader capital cost excluded.</p></li>
                            <li><p>Washer-disinfector test soil indicator: approximately AUD $3 each. Holder excluded.</p></li>
                        </ul>
                        <p><strong>Annual cost per steriliser:</strong></p>
                        <ul>
                            <li><p>Type 1 on every packaged item: AUD $260 to $1,300.</p></li>
                            <li><p>Daily Bowie and Dick type test: AUD $2,080 to $4,160.</p></li>
                            <li><p>One Type 5 per cycle, in a PCD or the most difficult pack: AUD $520 to $1,040.</p></li>
                            <li><p>Type 4 in every pack: AUD $2,600 to $7,800.</p></li>
                            <li><p>Type 5 in every pack: AUD $10,400 to $20,800.</p></li>
                            <li><p>Weekly BI, including one positive control per test: AUD $728 to $2,080.</p></li>
                            <li><p>Daily BI, including one positive control per test: AUD $3,640 to $10,400.</p></li>
                        </ul>
                        <p>A program of Type 1 on every item, a daily Bowie and Dick type test, one Type 5 per cycle and a weekly BI costs AUD $3,588 to $8,580 per steriliser per year. The daily air removal test is the largest fixed cost. Internal indicator density and BI frequency are the largest variable costs. Placing a Type 5 in every pack instead of one per cycle multiplies the internal indicator count by 20 and adds AUD $9,880 to $19,760 per year. Moving from weekly to daily BIs adds AUD $2,912 to $8,320 per year. Set both from the facility risk assessment and the PQ result.</p>
                        <p>Where a reusable electronic air removal test device is considered, confirm it conforms to ISO 11140-3, ISO 11140-4 or ISO 11140-5 and compare its capital and calibration cost with the disposable test cost over the device life. For a washer-disinfector, a daily test soil indicator costs approximately AUD $780 per year at 260 operating days. Testing every cycle multiplies this by the number of cycles per day. Include holders in the first-year cost.</p>
                        <p>Procure only CIs that conform to the ISO 11140 part for the process, and test soils demonstrated as equivalent to the test soil used in cleaning validation.</p>
                    </section>

                    <section id="washer-indicators" class="mb-4 section-anchor">
                        <p class="h3">Chemical Indicators in Washer-Disinfectors</p>
                        <p>The ISO 11140 types apply to sterilisation. Washer-disinfector (WD) monitoring uses separate indicators for cleaning efficacy, thermal disinfection and chemical disinfection. AS 5369:2023 requires WD PQ to the relevant part of the ISO 15883 series and confirmation of the effectiveness of each reprocessing phase before release to the next. Residual soil compromises disinfection and sterilisation, so a failed cleaning result stops the item at the cleaning stage.</p>
                        <p><strong>Cycle verification:</strong> Release from automated cleaning and thermal disinfection requires each item to be visually clean and dry and the cycle record to conform to the process specification. At the end of each cycle, confirm that water pressure, flow and spray action, cleaning agent dosage, disinfection temperature and holding time were within validated limits. Inspect each item under magnification where required.</p>
                        <p><strong>Cleaning efficacy indicators:</strong> A test soil indicator carries a standardised soil on a carrier placed in the load. It provides a reproducible challenge where visual inspection of complex devices is not sufficient. AS 5369:2023 states that commercial test soils may be used provided they have been demonstrated as equivalent to the test soil used in cleaning validation. ISO 15883-5 specifies the test soils and methods. The AS 5369:2023 risk assessment example runs a WD verification test at least weekly, preferably daily. Place the indicator at the load position validation identified as hardest to clean. Any residual soil is a fail. Remove the WD from service, check spray arm rotation, nozzles, filters, pump pressure, detergent dosing and water temperature, then retest before return to service.</p>
                        <p><strong>Thermal disinfection:</strong> A0 is the equivalent time in seconds at 80 deg C [176 deg F] with a z value of 10 deg C [18 deg F]. AS 5369:2023 lists surface temperature and minimum holding time combinations that achieve A0 600: 70 deg C [158 deg F] for 100 min, 75 deg C [167 deg F] for 30 min, 80 deg C [176 deg F] for 10 min and 90 deg C [194 deg F] for 1 min. Confirm the A0 required for the intended use against ISO 15883-1. Verify each cycle from the WD process record. Irreversible temperature labels confirm only that a surface exceeded a set temperature. They do not record holding time and cannot confirm A0. Use them only as a supplementary check at load positions.</p>
                        <p><strong>Chemical disinfection:</strong> For endoscope WDs and manual high-level disinfection, the controlling parameter is the minimum recommended concentration (MRC), the lowest concentration specified for use in the process. Test the MRC with a test strip compatible with the disinfectant before each use as the IFU specifies, or at least daily. Where the solution is reused, test immediately before each use, since reuse dilutes it. Where the IFU requires, run positive and negative controls on opening each new strip container to confirm the strips detect a concentration below the MRC. Discard the solution on a fail. Confirm temperature, contact time and rinse water volume for each use. Record the disinfectant and strip batch numbers, expiry and opening dates, control results, MRC results and the competent person performing each check.</p>
                        <p><strong>Water quality and ancillary tests:</strong> For WDs to ISO 15883-1 and ISO 15883-2, AS 5369:2023 sets supply water hardness and chloride testing monthly, final rinse conductivity monthly, final rinse total viable count (TVC) monthly for the first 12 months then reducible to annually while results remain within specification, final rinse endotoxin annually, and a volumetric chemical dosing test quarterly. For endoscope WDs to ISO 15883-4, test final rinse water monthly for TVC, Pseudomonas aeruginosa and atypical Mycobacterium species, sampled where the endoscope connects to the WD. Adjust frequencies with results and increase them when a water specification is exceeded. Test ultrasonic cleaners daily to AS 2773.</p>
                    </section>

                    <section id="conclusion" class="mb-4 section-anchor">
                        <p class="h3">Conclusion</p>
                        <p>Under AS 5369:2023 the cycle record is the primary release criterion. CIs confirm exposure at item and load level, and BIs provide microbiological confirmation at a frequency set by the facility. The minimum steam requirement is a CI on every packaged item, a CI in every unwrapped semi-critical load and a daily air removal test on vacuum sterilisers. Select internal indicators by function. Use Type 5 where one indicator must cover several cycles and correlate to BI performance, Type 6 only where its stated values match a single validated cycle, and Type 4 where neither is required. Set internal indicator density and BI frequency from the facility risk assessment.</p>
                        <p>For WDs, verify each cycle from the process record, inspect each item, confirm cleaning efficacy with a test soil equivalent to the validation soil and test the MRC before each use of a chemical disinfectant. Procure CIs conforming to the applicable part of ISO 11140, select and interpret them to ISO 15882, and record every result.</p>
                    </section>

                    <section id="sources" class="mb-4 section-anchor">
                        <p class="h3">Sources</p>
                        <p>Use the current edition of each document listed, and the IFU of the specific indicator, for operational detail.</p>
                        <ul>
                            <li><p>AS 5369:2023, Reprocessing of reusable medical devices and other devices in health and non-health related facilities. Standards Australia.</p></li>
                            <li><p>ISO 11139:2018, Sterilization of health care products, Vocabulary of terms used in sterilization and related equipment and process standards.</p></li>
                            <li><p>ISO 11140-1:2014, Sterilization of health care products, Chemical indicators, Part 1: General requirements.</p></li>
                            <li><p>ISO 11140-3, ISO 11140-4, ISO 11140-5 and ISO 11140-6, Type 2 indicators and air removal and steam penetration tests.</p></li>
                            <li><p>ISO 11138 series, Sterilization of health care products, Biological indicators.</p></li>
                            <li><p>ISO 15882, Sterilization of health care products, Chemical indicators, Guidance for selection, use and interpretation of results.</p></li>
                            <li><p>ISO 15883 series, Washer-disinfectors, including Part 1 (general requirements), Part 4 (thermolabile endoscopes) and Part 5 (cleaning efficacy test methods).</p></li>
                            <li><p>Australian Commission on Safety and Quality in Health Care, Advisory AS24/01, NSQHS Standards requirements for reprocessing of reusable medical devices in health service organisations, November 2024.</p></li>
                            <li><p>Laranjeira PR, de Souza RQ, Bronzatti JAG, Graziano KU. Steam sterilization chemical indicators are not adequate for monitoring real steam sterilization cycles. PDA Journal of Pharmaceutical Science and Technology, 2020, 74(4), 435 to 438.</p></li>
                            <li><p>Australian medical and dental distributor list prices, October 2026, for the cost model unit prices.</p></li>
                        </ul>
                    </section>
                </section>
            </div>
        </main>
        <footer class="footer pt-5 pb-4" id="contact">
            <div class="container">
                <div class="row g-4">
                    <div class="col-lg-4">
                        <div class="mb-0"><a class="heading" href="index.html">Malone Hospital Services</a></div>
                        <div class="mb-2">ABN 80 061 127 179</div>
                        <div class="mb-3"><a href="mailto:sales@malones.com.au">sales@malones.com.au</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-nsw?share">24 Tathra Street <br>West Gosford, NSW, 2250</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61243239731">(02) 4323 9731</a></div>
                        <div class="mb-3">Electrical Licence 240395C</div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-qld?share">7/9 Redcliffe Gardens Drive <br>Clontarf, QLD, 4019</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61732832566">(07) 3283 2566</a></div>
                        <div class="mb-3">Electrical Licence 59356</div>
                        <a href="https://www.linkedin.com/company/malone-hospital-services" target="_blank" rel="noopener" class="align-items-center text-decoration-none" aria-label="Malone Hospital Services on LinkedIn">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="#ffffff" d="M100.3 448H7.4V148.9h92.88zM53.79 108.1C24.09 108.1 0 83.5 0 53.8a53.79 53.79 0 0 1 107.6 0c0 29.7-24.1 54.3-53.79 54.3zM447.9 448h-92.68V302.4c0-34.7-.7-79.2-48.29-79.2-48.29 0-55.69 37.7-55.69 76.7V448h-92.78V148.9h89.08v40.8h1.3c12.4-23.5 42.69-48.3 87.88-48.3 94 0 111.3 61.9 111.3 142.3V448z"></path></svg>
                        </a>
                        <a href="https://www.youtube.com/@malonehospitalservices" target="_blank" rel="noopener" class="align-items-center text-decoration-none" aria-label="Malone Hospital Services on YouTube">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><path fill="#ffffff" d="M549.7 124.1c-6.281-23.65-24.79-42.28-48.28-48.6C458.8 64 288 64 288 64S117.2 64 74.63 75.49c-23.5 6.322-42 24.95-48.28 48.6-11.41 42.87-11.41 132.3-11.41 132.3s0 89.44 11.41 132.3c6.281 23.65 24.79 41.5 48.28 47.82C117.2 448 288 448 288 448s170.8 0 213.4-11.49c23.5-6.321 42-24.17 48.28-47.82 11.41-42.87 11.41-132.3 11.41-132.3s0-89.44-11.41-132.3zm-317.5 213.5V175.2l142.7 81.21-142.7 81.2z"></path></svg>
                        </a>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Services</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                            <li class="mb-1"><a href="service-breakdown-repair.html">Breakdown Repair</a></li>
                            <li class="mb-1"><a href="service-process-validation.html">Process Validation</a></li>
                            <li class="mb-1"><a href="service-operator-training.html">Operator Training</a></li>
                            <li class="mb-1"><a href="service-equipment-rental.html">Equipment Rental</a></li>
                            <li class="mb-3"><a href="service-remote-monitoring.html">Remote Monitoring</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Accessories</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="accessory-detergent.html">Detergent</a></li>
                            <li class="mb-3"><a href="accessory-drying-rack.html">Drying Rack</a></li>
                        </ul>
                        <div class="heading">Blanket Warmers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                            <li class="mb-3"><a href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                        </ul>
                        <div class="heading">Steam Sterilisers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ajc-steri-21.html">AJC Steri 21</a></li>
                            <li class="mb-1"><a href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                            <li class="mb-3"><a href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Utensil Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                            <li class="mb-1"><a href="ken-iq3.html">KEN IQ3</a></li>
                            <li class="mb-1"><a href="ken-iq4.html">KEN IQ4</a></li>
                            <li class="mb-1"><a href="ken-iq5.html">KEN IQ5</a></li>
                            <li class="mb-1"><a href="ken-iq5m.html">KEN IQ5M</a></li>
                            <li class="mb-1"><a href="ken-iq6.html">KEN IQ6</a></li>
                            <li class="mb-3"><a href="ken-al10.html">KEN AL10</a></li>
                        </ul>
                        <div class="heading">Cart Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq10.html">KEN IQ10</a></li>
                            <li class="mb-1"><a href="ken-iq10e.html">KEN IQ10E</a></li>
                            <li class="mb-3"><a href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Bedpan Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-bwd-731.html">KEN BWD 731</a></li>
                            <li class="mb-1"><a href="ken-bwd-733.html">KEN BWD 733</a></li>
                            <li class="mb-1"><a href="ken-bwd-736.html">KEN BWD 736</a></li>
                            <li class="mb-3"><a href="ken-bwd-738.html">KEN BWD 738</a></li>
                        </ul>
                        <div class="heading">Dishwashers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-dw-330.html">KEN DW 330</a></li>
                            <li class="mb-1"><a href="ken-dw-410.html">KEN DW 410</a></li>
                            <li class="mb-3"><a href="ken-dw-412.html">KEN DW 412</a></li>
                        </ul>
                        <div class="heading">Resources</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-3"><a href="white-papers.html">White Papers</a></li>
                        </ul>
                    </div>
                </div>
            </div>
        </footer>
        <script src="js/bootstrap.bundle.min.js" defer></script>
    </body>
</html>
