<!doctype html>
<html lang="en-AU">
    <head>
        <script async src="https://www.googletagmanager.com/gtag/js?id=G-8YL4FZ6VM0"></script>
        <script>
            window.dataLayer = window.dataLayer || [];
            function gtag(){dataLayer.push(arguments);}
            gtag('js', new Date());
            gtag('config', 'G-8YL4FZ6VM0');
        </script>
        <meta charset="utf-8">
        <meta name="viewport" content="width=device-width, initial-scale=1">
        <meta name="description" content="Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors, Bedpan Washers across Australia. Call (02) 4323 9731."/>
        <meta name="author" content="Malone Hospital Services Pty Ltd ABN 80 061 127 179">
        <meta name="robots" content="index, follow">
        <title>White Papers | Malone Hospital Services</title>
        <link rel="canonical" href="https://www.malones.com.au/white-paper-implementation-of-predictive-maintenance-for-sterilisation-devices-using-iot-and-machine-learning.html">
        <link rel="icon" href="ico/favicon.ico" sizes="any">
        <link rel="icon" href="ico/favicon.svg" type="image/svg+xml">
        <link rel="preconnect" href="https://fonts.googleapis.com">
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link href="https://fonts.googleapis.com/css2?family=Roboto:wght@300;400;500;700&display=swap" rel="stylesheet">
        <link href="css/bootstrap.min.css" rel="stylesheet">
        <meta property="og:type" content="website">
        <meta property="og:title" content="Hospital Equipment Service, Medical Equipment Maintenance, Repair, Validation and Rental">
        <meta property="og:description" content="Australia wide Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Washer-Disinfectors, Bedpan Washers, Autoclaves, and CSSD equipment">
        <meta property="og:url" content="https://www.malones.com.au/white-paper-implementation-of-predictive-maintenance-for-sterilisation-devices-using-iot-and-machine-learning.html">
        <meta property="og:image" content="https://www.malones.com.au/img/mhs-logo.png">
        <meta property="og:site_name" content="Malone Hospital Services">
        <meta property="og:locale" content="en_AU">
        <script type="application/ld+json">
        {
            "@context": "https://schema.org",
            "@graph": [
                {
                    "@type": "WebSite",
                    "@id": "https://www.malones.com.au/#website",
                    "url": "https://www.malones.com.au/",
                    "name": "Malone Hospital Services",
                    "inLanguage": "en-AU",
                    "publisher": {"@id": "https://www.malones.com.au/#org"}
                },
                {
                    "@type": "ProfessionalService",
                    "@id": "https://www.malones.com.au/#org",
                    "name": "Malone Hospital Services",
                    "legalName": "Malone Hospital Services Pty Ltd",
                    "url": "https://www.malones.com.au/",
                    "logo": "https://www.malones.com.au/img/mhs-logo.png",
                    "image": "https://www.malones.com.au/img/mhs-logo.png",
                    "description": "Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors across Australia.",
                    "slogan": "First Class Service",
                    "foundingDate": "1969",
                    "taxID": "80 061 127 179",
                    "areaServed": "AU",
                    "email": "sales@malones.com.au",
                    "telephone": "+61243239731",
                    "currenciesAccepted": "AUD",
                    "paymentAccepted": ["Invoice","EFT"],
                    "address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},
                    "sameAs": ["https://www.linkedin.com/company/malone-hospital-services","https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w"],
                    "contactPoint": [
                        {"@type": "ContactPoint","telephone": "+61243239731","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"},
                        {"@type": "ContactPoint","telephone": "+61732832566","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"}
                    ],
                    "hasOfferCatalog": {"@type": "OfferCatalog","name": "Service catalog","itemListOrder": "ItemListOrderAscending","numberOfItems": 8,"itemListElement": [
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Preventative Maintenance"},"url": "https://www.malones.com.au/service-preventative-maintenance.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Breakdown Repair"},"url": "https://www.malones.com.au/service-breakdown-repair.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Process Validation"},"url": "https://www.malones.com.au/service-process-validation.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Operator Training"},"url": "https://www.malones.com.au/service-operator-training.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Equipment Rental"},"url": "https://www.malones.com.au/service-equipment-rental.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Remote Monitoring"},"url": "https://www.malones.com.au/service-remote-monitoring.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "New Equipment"},"url": "https://www.malones.com.au/"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Refurbished Equipment"},"url": "https://www.malones.com.au/"}
                    ]},
                    "knowsAbout": ["Bedpan Washers","Washer Disinfectors","Autoclaves","Sterilisers","Utensil Washers","Laboratory Washers","Trolley Washers","Drying Cabinets","Ultrasonic Cleaners","Endoscope Washers","Blanket Warmers","Operating Tables","Fluid Refrigerators","Steam Generators","Boilers","Reverse Osmosis Systems","Robotic Automation","CSSD Equipment"],
                    "branch": [
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#new-south-wales","name": "Malone Hospital Services New South Wales","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},"telephone": "+61243239731","geo": {"@type": "GeoCoordinates","latitude": -33.41649782149152,"longitude": 151.3168531452192},"hasMap": "https://g.page/malone-hospital-services-nsw?share"},
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#queensland","name": "Malone Hospital Services Queensland","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "7/9 Redcliffe Gardens Drive","addressLocality": "Clontarf","addressRegion": "QLD","postalCode": "4019","addressCountry": "AU"},"telephone": "+61732832566","geo": {"@type": "GeoCoordinates","latitude": -27.23594362806235,"longitude": 153.07849614007287},"hasMap": "https://g.page/malone-hospital-services-qld?share"}
                    ]
                }
            ]
        }
        </script>
        <style>
            :root{
                --ink: rgb(90, 155, 170);
                --ink-ken: rgb(39, 61, 88, 0.7);
                --head: rgb(30, 58, 86);
                --muted: rgb(111, 128, 146);
                --offwhite: rgb(249, 244, 236);
                --mhs-blue: rgb(133, 181, 192);
                --mhs-original: rgb(133, 181, 192);
                --footer: rgb(38, 70, 88); /* was rgb(31, 52, 64) */
                --overlay: rgba(19, 42, 65, 0.5);
                --nav-back: rgb(52, 86, 115);
            }

            html, body { height: 100%; }
            body{
                font-family: "Roboto", Arial, sans-serif;
                font-weight: 300;
                line-height: 1.6;
                background: #ffffff;
                display: flex;
                flex-direction: column;
            }
            main{ flex: 1 0 auto; }

            h1, h2, h3, h4, h5, h6,
            .h1, .h2, .h3, .h4, .h5, .h6,
            .lead, .navbar-brand, .nav-link, .btn,
            .section-anchor { font-weight: 300 !important; }

            .navbar{
                background-color: var(--nav-back);
                position: relative;
                z-index: 10;
            }
            .navbar .navbar-brand,
            .navbar .nav-link{ color: #ffffff !important; }
            .dropdown-toggle::after{ display: none; }
            footer.footer{
                background: var(--footer);
                color: #ffffff;
            }

            .body-link:link,
            .body-link:visited,
            .body-link:hover,
            .body-link:active {
                color: inherit;
                text-decoration: underline;
            }

            .footer a{ text-decoration: none; color: #ffffff; }
            .footer a:hover{ text-decoration: underline; }
            .footer .heading{ font-weight: 600; margin-bottom: .5rem; }
            .footer hr{ border-color: rgba(255,255,255,.35); opacity: 1; }

            html {
                scroll-behavior: smooth;
            }
            .toc .list-group-item {
                border: 0;
            }
            .section-anchor {
                scroll-margin-top: 1rem;
            }
        </style>
    </head>
    <body>
        <nav class="navbar navbar-expand-lg navbar-dark">
            <div class="container">
                <a class="navbar-brand fw-bold" href="index.html">
                    <svg xmlns="http://www.w3.org/2000/svg" width="40" height="40" class="me-2" viewBox="0 0 640 640" aria-hidden="true">
                        <path fill="#ffffff" d="M320 96C443.7 96 544 196.3 544 320C544 443.7 443.7 544 320 544C196.3 544 96 443.7 96 320C96 196.3 196.3 96 320 96zM320 576C461.4 576 576 461.4 576 320C576 178.6 461.4 64 320 64C178.6 64 64 178.6 64 320C64 461.4 178.6 576 320 576zM224 190.1L224 192L225.4 192L224 190.1zM253 230.7L248.2 224L224 224L224 416L256 416L256 289.9C296.3 346.3 317.6 376.2 320 379.5C322.4 376.2 343.7 346.3 384 289.9L384 416L416 416L416 224L391.8 224L387 230.7L320 324.5L253 230.7zM414.6 192L416 192L416 190.1L414.6 192z"/>
                    </svg>
                </a>
                <button class="navbar-toggler ms-auto" type="button" data-bs-toggle="collapse" data-bs-target="#nav" aria-controls="nav" aria-expanded="false" aria-label="Toggle navigation">
                    <svg width="30" height="30" viewBox="0 0 30 30" role="img" aria-label="Menu">
                        <path d="M4 7h22M4 15h22M4 23h22" stroke="#ffffff" stroke-width="2" stroke-linecap="round"/>
                    </svg>
                </button>
                <div id="nav" class="collapse navbar-collapse">
                    <ul class="navbar-nav ms-auto gap-lg-0">
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navServices" role="button" data-bs-toggle="dropdown" aria-expanded="false">Services</a>
                            <ul class="dropdown-menu" aria-labelledby="navServices">
                                <li><a class="dropdown-item" href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                                <li><a class="dropdown-item" href="service-breakdown-repair.html">Breakdown Repair</a></li>
                                <li><a class="dropdown-item" href="service-process-validation.html">Process Validation</a></li>
                                <li><a class="dropdown-item" href="service-operator-training.html">Operator Training</a></li>
                                <li><a class="dropdown-item" href="service-equipment-rental.html">Equipment Rental</a></li>
                                <li><a class="dropdown-item" href="service-remote-monitoring.html">Remote Monitoring</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navBedpan" role="button" data-bs-toggle="dropdown" aria-expanded="false">Bedpan Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navBedpan">
                                <li><a class="dropdown-item" href="ken-bwd-731.html">KEN BWD 731</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-733.html">KEN BWD 733</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-736.html">KEN BWD 736</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-738.html">KEN BWD 738</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navUtensil" role="button" data-bs-toggle="dropdown" aria-expanded="false">Utensil Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navUtensil">
                                <li><a class="dropdown-item" href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                                <li><a class="dropdown-item" href="ken-iq3.html">KEN IQ3</a></li>
                                <li><a class="dropdown-item" href="ken-iq4.html">KEN IQ4</a></li>
                                <li><a class="dropdown-item" href="ken-iq5.html">KEN IQ5</a></li>
                                <li><a class="dropdown-item" href="ken-iq5m.html">KEN IQ5M</a></li>
                                <li><a class="dropdown-item" href="ken-iq6.html">KEN IQ6</a></li>
                                <li><a class="dropdown-item" href="ken-al10.html">KEN AL10</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navCart" role="button" data-bs-toggle="dropdown" aria-expanded="false">Cart Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navCart">
                                <li><a class="dropdown-item" href="ken-iq10.html">KEN IQ10</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e.html">KEN IQ10E</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navWarmer" role="button" data-bs-toggle="dropdown" aria-expanded="false">Blanket Warmers</a>
                            <ul class="dropdown-menu" aria-labelledby="navWarmer">
                                <li><a class="dropdown-item" href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                                <li><a class="dropdown-item" href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navSteriliser" role="button" data-bs-toggle="dropdown" aria-expanded="false">Steam Sterilisers</a>
                            <ul class="dropdown-menu" aria-labelledby="navSteriliser">
                                <li><a class="dropdown-item" href="ajc-steri-21.html">AJC Steri 21</a></li>
                                <li><a class="dropdown-item" href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                                <li><a class="dropdown-item" href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navAccessories" role="button" data-bs-toggle="dropdown" aria-expanded="false">Accessories</a>
                            <ul class="dropdown-menu" aria-labelledby="navAccessories">
                                <li><a class="dropdown-item" href="accessory-detergent.html">Detergent</a></li>
                                <li><a class="dropdown-item" href="accessory-drying-rack.html">Drying Rack</a></li>
                            </ul>
                        </li>
                        <li class="nav-item"><a class="nav-link" href="#contact">Contact</a></li>
                    </ul>
                </div>
            </div>
        </nav>
        <main class="container my-2 mt-4 mb-4" id="top">
            <div class="row g-4">
                <aside class="col-lg-3">
                    <div class="card">
                        <div class="card-header">Contents</div>
                        <div class="list-group list-group-flush toc">
                            <a class="list-group-item" href="#disclaimer">Disclaimer</a>
                            <a class="list-group-item" href="#introduction">Introduction</a>
                            <a class="list-group-item" href="#maintenance-challenges">Failure Modes and Maintenance Requirements</a>
                            <a class="list-group-item" href="#iot-sensors">Monitored Parameters and Sensors</a>
                            <a class="list-group-item" href="#analytics-ml">Data Analytics and Machine Learning</a>
                            <a class="list-group-item" href="#implementation">Implementation and Architecture</a>
                            <a class="list-group-item" href="#use-case">Cost Model and Worked Examples</a>
                            <a class="list-group-item" href="#benefits">Benefits and Limitations</a>
                            <a class="list-group-item" href="#conclusion">Conclusion</a>
                            <a class="list-group-item" href="#sources">Sources</a>
                        </div>
                    </div>
                </aside>

                <section class="col-lg-8">
                    <article class="mb-4">
                        <p class="h2 section-anchor">White Paper</p>
                        <p class="h2">Implementation of Predictive Maintenance for Sterilisation Devices Using IoT and Machine Learning</p>
                        <p>October 2026</p>
                    </article>

                    <section>
                        <p class="h3 section-anchor" id="disclaimer">Disclaimer</p>
                        <p>This content is provided for information only. The authors make no representation or warranty regarding the accuracy, completeness or currency of the content. No information in this whitepaper should be construed as medical advice. Readers should seek appropriate professional guidance before acting on any information contained in this document. The authors expressly disclaim all liability for any direct or indirect loss or damage arising from the use of or reliance on this information.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="introduction">Introduction</p>
                        <p>This paper sets out how to implement predictive maintenance (PdM) for steam sterilisers and washer-disinfectors, including bedpan washer-disinfectors, using connected sensors, known as the Internet of Things (IoT), and data analytics. It defines the failure modes to monitor, the parameters and sensors that indicate them, analytics methods suited to the data available, the system architecture, compliance and cyber security controls, and a method to test whether PdM pays for a given fleet. PdM supplements the planned maintenance, requalification and routine monitoring required by AS 5369:2023. It does not replace them.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="maintenance-challenges">Failure Modes and Maintenance Requirements</p>
                        <p><strong>Requirements:</strong> AS 5369:2023 requires planned preventive maintenance by a competent person to documented procedures, recalibration at intervals not exceeding 12 months, an annual electrical safety check and requalification at least annually. Preventive maintenance intervals follow the instructions for use (IFU). PdM can trigger additional maintenance and, where the IFU permits, support condition-based service intervals between the mandatory annual activities.</p>
                        <p><strong>Washer-Disinfector Failure Modes:</strong> Heating element failure, steam generator scale, circulation and drain pump bearing and seal wear, solenoid valve failure, blocked inlet strainers and spray nozzles, dosing pump tube wear, door seal degradation and temperature sensor drift.</p>
                        <p><strong>Steam Steriliser Failure Modes:</strong> Vacuum pump wear, door seal and valve leakage, steam generator element failure and scale, steam trap failure, and pressure and temperature sensor drift.</p>
                        <p><strong>Effect of Failure:</strong> A failed bedpan washer-disinfector forces the ward to use a machine in another area or single-use containers. Do not clean bedpans manually. A failed CSSD steriliser reduces reprocessing capacity for every user of the department. Unplanned repairs add expedited freight, after-hours labour and outage time to the planned repair cost.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="iot-sensors">Monitored Parameters and Sensors</p>
                        <p>Extract one set of features for each cycle from the controller record and added sensors, and trend each feature against its baseline for that machine and cycle type.</p>
                        <ul>
                            <li>
                                <p><strong>Heat-Up Time:</strong> Record the time from fill to disinfection or sterilisation temperature, e.g. a steriliser that normally reaches 134 deg C [273 deg F] in 5 min and now takes 7 min. At constant inlet water temperature, a rising heat-up time indicates loss of heating power, e.g. a failed element in a multi-element heater, a degraded contactor, low supply voltage or element over-temperature cut-outs caused by scale.</p>
                            </li>
                            <li>
                                <p><strong>Heater Current:</strong> Measure current on each heater circuit with a current transformer. A step reduction identifies a failed element.</p>
                            </li>
                            <li>
                                <p><strong>Thermal Disinfection Dose:</strong> Record temperature and time at disinfection temperature for each washer-disinfector cycle and calculate the A0 value achieved. A falling margin above the specified value, e.g. A0 600, equivalent to 90 deg C [194 deg F] for 1 min, indicates heater, sensor or control drift.</p>
                            </li>
                            <li>
                                <p><strong>Fill and Drain Time:</strong> At constant supply pressure, a rising fill time indicates a blocked inlet strainer or failing solenoid valve. Measure inlet pressure to separate supply faults from machine faults. A rising drain time indicates a blocked drain or failing drain pump.</p>
                            </li>
                            <li>
                                <p><strong>Pump Current and Vibration:</strong> Measure motor current and casing vibration on circulation and vacuum pumps. Rising vibration amplitude at running speed or bearing defect frequencies indicates bearing wear or imbalance. Rising current at constant duty indicates mechanical drag.</p>
                            </li>
                            <li>
                                <p><strong>Vacuum Performance:</strong> For sterilisers, record the time to reach each vacuum pulse set point and the air leakage test result. A rising pulse time indicates vacuum pump wear, high seal water temperature or a leak. A rising leak rate indicates door seal or valve leakage.</p>
                            </li>
                            <li>
                                <p><strong>Steam Saturation:</strong> During the holding time, compare measured chamber temperature with the saturation temperature for the measured chamber pressure. A growing difference indicates non-condensable gas, superheat or sensor drift.</p>
                            </li>
                            <li>
                                <p><strong>Water Quality:</strong> Measure supply water conductivity or hardness, and final rinse and steam generator feedwater conductivity. Cumulative hardness load indicates scale formation on heaters and nozzles before performance changes.</p>
                            </li>
                            <li>
                                <p><strong>Dosing Volume:</strong> Measure detergent volume per cycle with a flow sensor or container level. A falling volume indicates dosing pump tube wear.</p>
                            </li>
                            <li>
                                <p><strong>Cycle Count, Faults and Aborts:</strong> Record cycle count, fault codes and aborted cycles. Schedule wear part replacement on cycle count rather than calendar time.</p>
                            </li>
                        </ul>
                        <p><strong>Installation:</strong> Read controller data through existing data or printer ports in read-only mode. Do not change control parameters, firmware or the wiring of process sensors. Seal sensor penetrations to the ingress protection rating of the machine, perform an electrical safety test after installation, and requalify after any change that could affect the process.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="analytics-ml">Data Analytics and Machine Learning</p>
                        <p><strong>Rules and Statistical Control:</strong> Start with rules derived from the validated cycle limits, e.g. disinfection temperature not reached or cycle time exceeded. Then apply statistical process control to each per-cycle feature, with control limits set from a baseline of at least 30 normal cycles for each machine and cycle type.</p>
                        <p><strong>False Alert Rate:</strong> Size the alert logic to the planned false alert rate. At limits of 3 standard deviations, 0.27 % of normal cycles breach each limit, so 10 features at 20 cycles per day on 260 days per year produce about 140 false alerts per machine per year. Alert on persistence instead, e.g. 3 consecutive breaches, which reduces the theoretical rate to about 0.001 per machine per year for independent, normally distributed features. Confirm the actual rate in the pilot, because cycle data is autocorrelated and not normally distributed.</p>
                        <p><strong>Degradation Trending:</strong> Fit a trend to each degradation feature, e.g. heat-up time or vacuum pulse time against cycle count, and project when it will reach its action limit. The projected time is the lead time available to plan parts and labour.</p>
                        <p><strong>Machine Learning:</strong> Supervised models that predict failure or remaining life need labelled failure histories for each failure mode. A fleet of 40 machines at 0.75 failures per machine per year records 30 failures per year, spread over several failure modes, so few labelled examples accumulate for each mode. Use unsupervised anomaly detection on per-cycle features, e.g. isolation forest or autoencoder models, until enough failures are recorded. Validate every model on data recorded after its training period, and report precision, recall and lead time for each failure mode.</p>
                        <p><strong>Published Results:</strong> Niyonambaza et al. (2020) logged heater and pump temperatures on one hospital steam steriliser for about 3 months and used a long short-term memory (LSTM) network to forecast them, reporting accuracy of about 90 % and 96 %. The study did not predict an actual failure. Shamayleh et al. (2020) used vibration features and a support vector machine to detect belt slippage in a laboratory analyser, and estimated diagnostic and repair cost savings of up to 25 % with a payback of 1 year for that application. Treat published accuracies and savings as specific to the equipment and data studied.</p>
                        <p><strong>Diagnosis:</strong> Map each alert to a probable component from the feature that triggered it, e.g. heater current to the heating element and pulse time to the vacuum pump, so that the technician attends with the correct parts.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="implementation">Implementation and Architecture</p>
                        <ul>
                            <li>
                                <p><strong>Failure Mode Review:</strong> From the maintenance records of each machine, list the failure modes, their effect on service and their detectable precursors. Monitor only parameters that precede a failure mode with useful lead time.</p>
                            </li>
                            <li>
                                <p><strong>Network and Security:</strong> Connect gateways to a segregated network segment with no inbound access from the internet, and manage the connection under IEC 80001-1:2021. Apply the facility's cyber security controls to gateways and servers. The Therapeutic Goods Administration states that users share responsibility for providing a secure operating environment for networked medical devices.</p>
                            </li>
                            <li>
                                <p><strong>Platform and Integration:</strong> Store per-cycle features and alerts against machine, cycle number and a time stamp synchronised to the facility time source. Integrate alerts with the computerised maintenance management system (CMMS) so that each alert creates a work order. Require data export in an open format in the supply contract.</p>
                            </li>
                            <li>
                                <p><strong>Pilot:</strong> Pilot on a subset of machines for 3 to 6 months with rule and statistical control alerts. Record every alert outcome as true or false, and every failure without a prior alert as missed. Expand only when the measured detection rate and false alert rate meet the business case.</p>
                            </li>
                            <li>
                                <p><strong>Response Rules:</strong> Respond to an alert first by remote review of the trend, with local staff checking the machine in the field. Monitor until the trend confirms a fault, then schedule the repair, so that a technician does not attend without a confirmed fault. Withdraw a machine from service when a cycle fails its release criteria, regardless of its PdM status.</p>
                            </li>
                            <li>
                                <p><strong>Review:</strong> Review alert outcomes quarterly, retune control limits and retrain models on the extended data set.</p>
                            </li>
                        </ul>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="use-case">Cost Model and Worked Examples</p>
                        <p><strong>Method:</strong> Net annual value equals the detection rate multiplied by annual failures and by the saving per predicted failure, plus the cost of maintenance visits omitted, less the annual cost of the PdM system. The detection rate is the share of failures predicted with enough lead time to plan the repair. Annualise hardware and setup over their life at the real discount rate. Calculate the break-even detection rate, estimate the achievable rate from the failure history, and confirm it in the pilot. The following values are illustrative, in Australian dollars excluding GST.</p>
                        <p><strong>Bedpan Washer-Disinfector Fleet:</strong> A hospital with an on-site technician operates 40 bedpan washer-disinfectors at 20 cycles per day.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Assumption</th>
                                        <th scope="col">Value</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Unplanned failures</td><td>0.75 per machine per year, 30 per year</td></tr>
                                    <tr><td>Unplanned repair</td><td>3 h at A$150 per hour, A$500 parts, A$150 expedited freight and 2.5 days outage at A$500 per day, A$2,350</td></tr>
                                    <tr><td>Predicted repair</td><td>2 h, A$500 parts on normal freight and 0.5 day outage, A$1,050</td></tr>
                                    <tr><td>False alerts</td><td>0.5 per machine per year, reviewed remotely with local staff without a site visit, nil cost to the facility</td></tr>
                                    <tr><td>Retrofit IoT hardware and installation</td><td>A$500 per machine, covering the gateway, heater and motor current sensors, pump vibration sensors, inlet pressure transducer, dosing flow sensor, door leak sensor, mounting, wiring and installation labour</td></tr>
                                    <tr><td>Controller data only</td><td>A$300 per machine, covering a data interface, gateway and installation labour, with no added sensors</td></tr>
                                    <tr><td>Platform setup and CMMS integration</td><td>A$2,000 once for the fleet, covering server or cloud configuration, network configuration, dashboards, alert rules and the CMMS work order interface</td></tr>
                                    <tr><td>Hardware and setup life</td><td>5 years at 5 % real</td></tr>
                                    <tr><td>Platform licence</td><td>A$100 per machine per year for software and data hosting</td></tr>
                                    <tr><td>Data review</td><td>4 h per year for the fleet, performed by the service provider with automated tools within its service, nil cost to the facility</td></tr>
                                    <tr><td>Planned maintenance visit</td><td>3 h at A$150 per hour plus A$100 parts, A$550</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Cost Structure:</strong> The PdM system has one-off capital costs and annual recurring costs. To compare capital with annual savings, spread it over the 5-year life at 5 % using a capital recovery factor of 0.231, so A$22,000 of capital is equivalent to A$5,081 per year. The only recurring cost to the facility is the platform licence of A$4,000 per year. The service provider absorbs data review and false alert review within its service.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Cost Element</th>
                                        <th scope="col">One-Off</th>
                                        <th scope="col">Annual</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Retrofit IoT hardware and installation, 40 machines at A$500</td><td>A$20,000</td><td></td></tr>
                                    <tr><td>Platform setup and CMMS integration</td><td>A$2,000</td><td></td></tr>
                                    <tr><td>Total capital</td><td>A$22,000</td><td></td></tr>
                                    <tr><td>Capital annualised over 5 years at 5 %</td><td></td><td>A$5,081</td></tr>
                                    <tr><td>Platform licence, 40 machines at A$100</td><td></td><td>A$4,000</td></tr>
                                    <tr><td>Data review, 4 h per year, absorbed by the service provider</td><td></td><td>A$0</td></tr>
                                    <tr><td>False alert review, remote with local staff</td><td></td><td>A$0</td></tr>
                                    <tr><td>Total annual cost</td><td></td><td>A$9,081</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Detection Rate Estimate:</strong> Estimate the achievable detection rate as the sum, over failure modes, of each mode's share of failures multiplied by the share of that mode with a detectable precursor. The following illustrative values give 51 % with retrofit sensors and 32 % with controller data only. Open-circuit element failures and electronic faults give little warning in either configuration. Replace the values with the failure history of the fleet.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Failure Mode</th>
                                        <th scope="col">Share</th>
                                        <th scope="col">Retrofit Sensors</th>
                                        <th scope="col">Controller Data</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Heating element and contactor</td><td>20 %</td><td>50 %</td><td>40 %</td></tr>
                                    <tr><td>Circulation and drain pumps</td><td>20 %</td><td>70 %</td><td>30 %</td></tr>
                                    <tr><td>Inlet valve and strainer</td><td>15 %</td><td>70 %</td><td>50 %</td></tr>
                                    <tr><td>Dosing pump</td><td>10 %</td><td>80 %</td><td>50 %</td></tr>
                                    <tr><td>Door seal and latch</td><td>15 %</td><td>30 %</td><td>10 %</td></tr>
                                    <tr><td>Controls, sensors and wiring</td><td>20 %</td><td>20 %</td><td>20 %</td></tr>
                                    <tr><td>Fleet detection rate</td><td>100 %</td><td>51 %</td><td>32 %</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Configurations:</strong> Each predicted failure saves A$1,300. The four configurations compare as follows at their estimated detection rates. Payback is capital divided by the annual benefit less the platform licence. A break-even rate of 0 % means the omitted visits alone cover the annual cost.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Configuration</th>
                                        <th scope="col">Break-Even Rate</th>
                                        <th scope="col">Net Annual Value</th>
                                        <th scope="col">Payback</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Retrofit sensors, detection 51 %</td><td>23 %</td><td>A$10,809 gain</td><td>1.4 years</td></tr>
                                    <tr><td>Retrofit sensors, one visit omitted per machine per year</td><td>0 %</td><td>A$32,809 gain</td><td>0.6 years</td></tr>
                                    <tr><td>Controller data only, detection 32 %</td><td>19 %</td><td>A$5,246 gain</td><td>1.7 years</td></tr>
                                    <tr><td>Controller data only, one visit omitted per machine per year</td><td>0 %</td><td>A$27,246 gain</td><td>0.5 years</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Result:</strong> All four configurations exceed their break-even detection rate. Without omitted visits, retrofit sensors give A$10,809 per year, a payback of 1.4 years and a 5-year net present value of A$46,795 at 5 %, and controller data gives A$5,246 per year with a payback of 1.7 years. With one omitted planned maintenance visit per machine per year, where the IFU permits, the omitted visits alone cover the annual cost. Retrofit sensors then give A$32,809 per year, a payback of 0.6 years and a 5-year net present value of A$142,044, and controller data gives A$27,246 per year with a payback of 0.5 years. Retrofit sensors give the higher net value because they detect more failure modes. Confirm that the IFU permits condition-based intervals before relying on omitted visits. Allow for a lower detection rate in the first year while baselines form.</p>
                        <p><strong>Detection Sensitivity:</strong> The following table gives net annual value at detection rates of 25 %, 50 % and 75 %, in thousands of Australian dollars. Every configuration gives a net gain at each rate.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Configuration</th>
                                        <th scope="col">25 %</th>
                                        <th scope="col">50 %</th>
                                        <th scope="col">75 %</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Retrofit sensors</td><td>0.7</td><td>10.4</td><td>20.2</td></tr>
                                    <tr><td>Retrofit sensors, one visit omitted</td><td>22.7</td><td>32.4</td><td>42.2</td></tr>
                                    <tr><td>Controller data only</td><td>2.5</td><td>12.3</td><td>22.0</td></tr>
                                    <tr><td>Controller data only, one visit omitted</td><td>24.5</td><td>34.3</td><td>44.0</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Input Sensitivity:</strong> The following table gives the break-even detection rate for retrofit sensors without omitted visits as one input varies.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Case</th>
                                        <th scope="col">Break-Even Detection Rate</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Base case</td><td>23 %</td></tr>
                                    <tr><td>Outage A$1,000 per day</td><td>13 %</td></tr>
                                    <tr><td>Outage A$1,500 per day</td><td>9 %</td></tr>
                                    <tr><td>1.5 failures per machine per year</td><td>12 %</td></tr>
                                    <tr><td>0.5 failures per machine per year</td><td>35 %</td></tr>
                                    <tr><td>Platform licence A$200 per machine per year</td><td>34 %</td></tr>
                                    <tr><td>Fleet of 10 machines</td><td>27 %</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>CSSD Fleet:</strong> A CSSD operates 4 steam sterilisers and 4 washer-disinfectors with redundancy, with the following illustrative values.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Assumption</th>
                                        <th scope="col">Value</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Unplanned failures</td><td>1.0 per machine per year, 8 per year</td></tr>
                                    <tr><td>Unplanned repair</td><td>8 h after hours at A$225 per hour, A$2,000 parts, A$500 expedited freight, A$900 requalification and 4 days downtime at A$1,500 per day, A$11,200</td></tr>
                                    <tr><td>Predicted repair</td><td>6 h at A$150 per hour, A$2,000 parts, A$900 requalification and 1 day downtime, A$5,300</td></tr>
                                    <tr><td>Retrofit IoT hardware and installation</td><td>A$500 per machine, plus A$2,000 platform setup and CMMS integration, 5-year life</td></tr>
                                    <tr><td>Platform licence</td><td>A$200 per machine per year</td></tr>
                                    <tr><td>Data review</td><td>Performed by the service provider within its service, nil cost to the facility</td></tr>
                                    <tr><td>False alerts</td><td>Reviewed remotely with local staff, nil cost to the facility</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>Capital is A$6,000, equivalent to A$1,386 per year over 5 years at 5 %. With the platform licence of A$1,600 per year, the system costs A$2,986 per year. Each predicted failure saves A$5,900. The break-even detection rate is 6 % without omitted visits. At a detection rate of 50 %, net annual value is A$20,614 and payback is 0.3 years. At 25 %, net annual value is A$8,814.</p>
                        <p><strong>Application:</strong> With low-cost retrofit hardware and data review absorbed by the service provider, PdM pays at modest detection rates in both fleets. It pays most readily on CSSD sterilisers and washer-disinfectors, where each predicted failure avoids more downtime cost. For bedpan washer-disinfectors, retrofit IoT hardware gives the higher net value, and condition-based service intervals that the IFU permits add the largest single saving. Review alerts remotely with local staff, and send a technician only when the trend confirms a fault.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="benefits">Benefits and Limitations</p>
                        <ul>
                            <li>
                                <p><strong>Planned Repairs:</strong> A predicted failure is repaired at a scheduled time with parts on normal freight and a shorter outage. The reduction in unplanned downtime equals the detection rate achieved, not the number of alerts issued.</p>
                            </li>
                            <li>
                                <p><strong>Condition-Based Maintenance:</strong> Where the IFU permits, service machines with stable trends at the mandatory annual visit and machines with deteriorating trends when the trend requires. Do not extend recalibration, electrical safety testing or requalification beyond 12 months.</p>
                            </li>
                            <li>
                                <p><strong>Records:</strong> Electronic cycle records support traceability and audit. AS 5369:2023 advises that facilities should be working towards electronic tracking and process record systems. The cycle record remains the basis for load release.</p>
                            </li>
                            <li>
                                <p><strong>Fleet Data:</strong> Compare failure rates by model, location and water supply to inform procurement, machine allocation and water treatment.</p>
                            </li>
                            <li>
                                <p><strong>Life Extension:</strong> Count life extension in the business case only where failure records show secondary damage that early intervention prevents.</p>
                            </li>
                            <li>
                                <p><strong>Limitations:</strong> PdM does not replace requalification, routine monitoring or cycle release. False alerts consume review time. Retrofit sensors can affect validation and electrical safety. Connected devices add cyber security risk. Supplier platforms create data dependence unless open data export is specified.</p>
                            </li>
                        </ul>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="conclusion">Conclusion</p>
                        <p>Predictive maintenance for sterilisers and washer-disinfectors uses per-cycle features from the controller record and targeted sensors, trended with rules, statistical process control and degradation projections, with machine learning added as labelled failure data accumulates. Its value depends on the measured detection rate, the false alert rate and the cost of an outage. In the illustrative 40-machine bedpan washer-disinfector fleet, with retrofit IoT hardware at A$500 per machine and data review absorbed by the service provider, retrofit sensors break even at a 23 % detection rate and return A$10,809 per year at the estimated 51 %. With one omitted planned visit per machine per year, where the IFU permits, the return rises to A$32,809 per year. In an 8-machine CSSD fleet, where each predicted failure saves A$5,900, retrofit IoT hardware breaks even at a 6 % detection rate. Pilot on a subset of machines, measure detection and false alert rates, and expand only where the measured rates meet the break-even values. Maintain all AS 5369:2023 maintenance, requalification and routine monitoring activities throughout.</p>
                    </section>

                    <section>
                        <p class="h3 section-anchor" id="sources">Sources</p>
                        <ol>
                            <li>Standards Australia. AS 5369:2023 Reprocessing of reusable medical devices and other devices in health and non-health related facilities.</li>
                            <li>Niyonambaza I, Zennaro M, Uwitonze A. Predictive Maintenance (PdM) Structure Using Internet of Things (IoT) for Mechanical Equipment Used into Hospitals in Rwanda. Future Internet 2020, 12(12), 224.</li>
                            <li>Shamayleh A, Awad M, Farhat J. IoT Based Predictive Maintenance Management of Medical Equipment. Journal of Medical Systems 2020, 44, 72.</li>
                            <li>IEC 80001-1:2021 Application of risk management for IT-networks incorporating medical devices, Part 1: Safety, effectiveness and security in the implementation and use of connected medical devices or connected health software.</li>
                            <li>Therapeutic Goods Administration. Medical device cyber security information for users.</li>
                            <li>AS/NZS 3551 Management programs for medical equipment.</li>
                        </ol>
                    </section>
                </section>
            </div>
        </main>
        <footer class="footer pt-5 pb-4" id="contact">
            <div class="container">
                <div class="row g-4">
                    <div class="col-lg-4">
                        <div class="mb-0"><a class="heading" href="index.html">Malone Hospital Services</a></div>
                        <div class="mb-2">ABN 80 061 127 179</div>
                        <div class="mb-3"><a href="mailto:sales@malones.com.au">sales@malones.com.au</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-nsw?share">24 Tathra Street <br>West Gosford, NSW, 2250</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61243239731">(02) 4323 9731</a></div>
                        <div class="mb-3">Electrical Licence 240395C</div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-qld?share">7/9 Redcliffe Gardens Drive <br>Clontarf, QLD, 4019</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61732832566">(07) 3283 2566</a></div>
                        <div class="mb-3">Electrical Licence 59356</div>
                        <a href="https://www.linkedin.com/company/malone-hospital-services" target="_blank" rel="noopener" class="align-items-center text-decoration-none">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="#ffffff" d="M100.3 448H7.4V148.9h92.88zM53.79 108.1C24.09 108.1 0 83.5 0 53.8a53.79 53.79 0 0 1 107.6 0c0 29.7-24.1 54.3-53.79 54.3zM447.9 448h-92.68V302.4c0-34.7-.7-79.2-48.29-79.2-48.29 0-55.69 37.7-55.69 76.7V448h-92.78V148.9h89.08v40.8h1.3c12.4-23.5 42.69-48.3 87.88-48.3 94 0 111.3 61.9 111.3 142.3V448z"></path></svg>
                        </a>
                        <a href="https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w" target="_blank" rel="noopener" class="align-items-center text-decoration-none">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><path fill="#ffffff" d="M549.7 124.1c-6.281-23.65-24.79-42.28-48.28-48.6C458.8 64 288 64 288 64S117.2 64 74.63 75.49c-23.5 6.322-42 24.95-48.28 48.6-11.41 42.87-11.41 132.3-11.41 132.3s0 89.44 11.41 132.3c6.281 23.65 24.79 41.5 48.28 47.82C117.2 448 288 448 288 448s170.8 0 213.4-11.49c23.5-6.321 42-24.17 48.28-47.82 11.41-42.87 11.41-132.3 11.41-132.3s0-89.44-11.41-132.3zm-317.5 213.5V175.2l142.7 81.21-142.7 81.2z"></path></svg>
                        </a>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Services</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                            <li class="mb-1"><a href="service-breakdown-repair.html">Breakdown Repair</a></li>
                            <li class="mb-1"><a href="service-process-validation.html">Process Validation</a></li>
                            <li class="mb-1"><a href="service-operator-training.html">Operator Training</a></li>
                            <li class="mb-1"><a href="service-equipment-rental.html">Equipment Rental</a></li>
                            <li class="mb-3"><a href="service-remote-monitoring.html">Remote Monitoring</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Accessories</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="accessory-detergent.html">Detergent</a></li>
                            <li class="mb-3"><a href="accessory-drying-rack.html">Drying Rack</a></li>
                        </ul>
                        <div class="heading">Blanket Warmers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                            <li class="mb-3"><a href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                        </ul>
                        <div class="heading">Steam Sterilisers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ajc-steri-21.html">AJC Steri 21</a></li>
                            <li class="mb-1"><a href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                            <li class="mb-3"><a href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Utensil Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                            <li class="mb-1"><a href="ken-iq3.html">KEN IQ3</a></li>
                            <li class="mb-1"><a href="ken-iq4.html">KEN IQ4</a></li>
                            <li class="mb-1"><a href="ken-iq5.html">KEN IQ5</a></li>
                            <li class="mb-1"><a href="ken-iq5m.html">KEN IQ5M</a></li>
                            <li class="mb-1"><a href="ken-iq6.html">KEN IQ6</a></li>
                            <li class="mb-3"><a href="ken-al10.html">KEN AL10</a></li>
                        </ul>
                        <div class="heading">Cart Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq10.html">KEN IQ10</a></li>
                            <li class="mb-1"><a href="ken-iq10e.html">KEN IQ10E</a></li>
                            <li class="mb-3"><a href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Bedpan Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-bwd-731.html">KEN BWD 731</a></li>
                            <li class="mb-1"><a href="ken-bwd-733.html">KEN BWD 733</a></li>
                            <li class="mb-1"><a href="ken-bwd-736.html">KEN BWD 736</a></li>
                            <li class="mb-3"><a href="ken-bwd-738.html">KEN BWD 738</a></li>
                        </ul>
                        <div class="heading">Dishwashers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-dw-330.html">KEN DW 330</a></li>
                            <li class="mb-1"><a href="ken-dw-410.html">KEN DW 410</a></li>
                            <li class="mb-3"><a href="ken-dw-412.html">KEN DW 412</a></li>
                        </ul>
                        <div class="heading">Resources</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-3"><a href="white-papers.html">White Papers</a></li>
                        </ul>
                    </div>
                </div>
            </div>
        </footer>
        <script src="js/bootstrap.bundle.min.js" defer></script>
    </body>
</html>
