<!doctype html>
<html lang="en-AU">
    <head>
        <script async src="https://www.googletagmanager.com/gtag/js?id=G-8YL4FZ6VM0"></script>
        <script>
            window.dataLayer = window.dataLayer || [];
            function gtag(){dataLayer.push(arguments);}
            gtag('js', new Date());
            gtag('config', 'G-8YL4FZ6VM0');
        </script>
        <meta charset="utf-8">
        <meta name="viewport" content="width=device-width, initial-scale=1">
        <meta name="description" content="Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors, Bedpan Washers across Australia. Call (02) 4323 9731."/>
        <meta name="author" content="Malone Hospital Services Pty Ltd ABN 80 061 127 179">
        <meta name="robots" content="index, follow">
        <title>White Papers | Malone Hospital Services</title>
        <link rel="canonical" href="https://www.malones.com.au/white-paper-lifecycle-cost-analysis-of-washer-disinfectors-and-autoclaves-in-australian-hospitals.html">
        <link rel="icon" href="ico/favicon.ico" sizes="any">
        <link rel="icon" href="ico/favicon.svg" type="image/svg+xml">
        <link rel="preconnect" href="https://fonts.googleapis.com">
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link href="https://fonts.googleapis.com/css2?family=Roboto:wght@300;400;500;700&display=swap" rel="stylesheet">
        <link href="css/bootstrap.min.css" rel="stylesheet">
        <meta property="og:type" content="website">
        <meta property="og:title" content="Hospital Equipment Service, Medical Equipment Maintenance, Repair, Validation and Rental">
        <meta property="og:description" content="Australia wide Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Washer-Disinfectors, Bedpan Washers, Autoclaves, and CSSD equipment">
        <meta property="og:url" content="https://www.malones.com.au/white-paper-lifecycle-cost-analysis-of-washer-disinfectors-and-autoclaves-in-australian-hospitals.html">
        <meta property="og:image" content="https://www.malones.com.au/img/mhs-logo.png">
        <meta property="og:site_name" content="Malone Hospital Services">
        <meta property="og:locale" content="en_AU">
        <script type="application/ld+json">
        {
            "@context": "https://schema.org",
            "@graph": [
                {
                    "@type": "WebSite",
                    "@id": "https://www.malones.com.au/#website",
                    "url": "https://www.malones.com.au/",
                    "name": "Malone Hospital Services",
                    "inLanguage": "en-AU",
                    "publisher": {"@id": "https://www.malones.com.au/#org"}
                },
                {
                    "@type": "ProfessionalService",
                    "@id": "https://www.malones.com.au/#org",
                    "name": "Malone Hospital Services",
                    "legalName": "Malone Hospital Services Pty Ltd",
                    "url": "https://www.malones.com.au/",
                    "logo": "https://www.malones.com.au/img/mhs-logo.png",
                    "image": "https://www.malones.com.au/img/mhs-logo.png",
                    "description": "Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors across Australia.",
                    "slogan": "First Class Service",
                    "foundingDate": "1969",
                    "taxID": "80 061 127 179",
                    "areaServed": "AU",
                    "email": "sales@malones.com.au",
                    "telephone": "+61243239731",
                    "currenciesAccepted": "AUD",
                    "paymentAccepted": ["Invoice","EFT"],
                    "address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},
                    "sameAs": ["https://www.linkedin.com/company/malone-hospital-services","https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w"],
                    "contactPoint": [
                        {"@type": "ContactPoint","telephone": "+61243239731","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"},
                        {"@type": "ContactPoint","telephone": "+61732832566","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"}
                    ],
                    "hasOfferCatalog": {"@type": "OfferCatalog","name": "Service catalog","itemListOrder": "ItemListOrderAscending","numberOfItems": 8,"itemListElement": [
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Preventative Maintenance"},"url": "https://www.malones.com.au/service-preventative-maintenance.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Breakdown Repair"},"url": "https://www.malones.com.au/service-breakdown-repair.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Process Validation"},"url": "https://www.malones.com.au/service-process-validation.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Operator Training"},"url": "https://www.malones.com.au/service-operator-training.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Equipment Rental"},"url": "https://www.malones.com.au/service-equipment-rental.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Remote Monitoring"},"url": "https://www.malones.com.au/service-remote-monitoring.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "New Equipment"},"url": "https://www.malones.com.au/"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Refurbished Equipment"},"url": "https://www.malones.com.au/"}
                    ]},
                    "knowsAbout": ["Bedpan Washers","Washer Disinfectors","Autoclaves","Sterilisers","Utensil Washers","Laboratory Washers","Trolley Washers","Drying Cabinets","Ultrasonic Cleaners","Endoscope Washers","Blanket Warmers","Operating Tables","Fluid Refrigerators","Steam Generators","Boilers","Reverse Osmosis Systems","Robotic Automation","CSSD Equipment"],
                    "branch": [
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#new-south-wales","name": "Malone Hospital Services New South Wales","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},"telephone": "+61243239731","geo": {"@type": "GeoCoordinates","latitude": -33.41649782149152,"longitude": 151.3168531452192},"hasMap": "https://g.page/malone-hospital-services-nsw?share"},
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#queensland","name": "Malone Hospital Services Queensland","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "7/9 Redcliffe Gardens Drive","addressLocality": "Clontarf","addressRegion": "QLD","postalCode": "4019","addressCountry": "AU"},"telephone": "+61732832566","geo": {"@type": "GeoCoordinates","latitude": -27.23594362806235,"longitude": 153.07849614007287},"hasMap": "https://g.page/malone-hospital-services-qld?share"}
                    ]
                }
            ]
        }
        </script>
        <style>
            :root{
                --ink: rgb(90, 155, 170);
                --ink-ken: rgb(39, 61, 88, 0.7);
                --head: rgb(30, 58, 86);
                --muted: rgb(111, 128, 146);
                --offwhite: rgb(249, 244, 236);
                --mhs-blue: rgb(133, 181, 192);
                --mhs-original: rgb(133, 181, 192);
                --footer: rgb(38, 70, 88); /* was rgb(31, 52, 64) */
                --overlay: rgba(19, 42, 65, 0.5);
                --nav-back: rgb(52, 86, 115);
            }

            html, body { height: 100%; }
            body{
                font-family: "Roboto", Arial, sans-serif;
                font-weight: 300;
                line-height: 1.6;
                background: #ffffff;
                display: flex;
                flex-direction: column;
            }
            main{ flex: 1 0 auto; }

            h1, h2, h3, h4, h5, h6,
            .h1, .h2, .h3, .h4, .h5, .h6,
            .lead, .navbar-brand, .nav-link, .btn,
            .section-anchor { font-weight: 300 !important; }

            .navbar{
                background-color: var(--nav-back);
                position: relative;
                z-index: 10;
            }
            .navbar .navbar-brand,
            .navbar .nav-link{ color: #ffffff !important; }
            .dropdown-toggle::after{ display: none; }
            footer.footer{
                background: var(--footer);
                color: #ffffff;
            }

            .body-link:link,
            .body-link:visited,
            .body-link:hover,
            .body-link:active {
                color: inherit;
                text-decoration: underline;
            }

            .footer a{ text-decoration: none; color: #ffffff; }
            .footer a:hover{ text-decoration: underline; }
            .footer .heading{ font-weight: 600; margin-bottom: .5rem; }
            .footer hr{ border-color: rgba(255,255,255,.35); opacity: 1; }

            html {
                scroll-behavior: smooth;
            }
            .toc .list-group-item {
                border: 0;
            }
            .section-anchor {
                scroll-margin-top: 1rem;
            }
        </style>
    </head>
    <body>
        <nav class="navbar navbar-expand-lg navbar-dark">
            <div class="container">
                <a class="navbar-brand fw-bold" href="index.html">
                    <svg xmlns="http://www.w3.org/2000/svg" width="40" height="40" class="me-2" viewBox="0 0 640 640" aria-hidden="true">
                        <path fill="#ffffff" d="M320 96C443.7 96 544 196.3 544 320C544 443.7 443.7 544 320 544C196.3 544 96 443.7 96 320C96 196.3 196.3 96 320 96zM320 576C461.4 576 576 461.4 576 320C576 178.6 461.4 64 320 64C178.6 64 64 178.6 64 320C64 461.4 178.6 576 320 576zM224 190.1L224 192L225.4 192L224 190.1zM253 230.7L248.2 224L224 224L224 416L256 416L256 289.9C296.3 346.3 317.6 376.2 320 379.5C322.4 376.2 343.7 346.3 384 289.9L384 416L416 416L416 224L391.8 224L387 230.7L320 324.5L253 230.7zM414.6 192L416 192L416 190.1L414.6 192z"/>
                    </svg>
                </a>
                <button class="navbar-toggler ms-auto" type="button" data-bs-toggle="collapse" data-bs-target="#nav" aria-controls="nav" aria-expanded="false" aria-label="Toggle navigation">
                    <svg width="30" height="30" viewBox="0 0 30 30" role="img" aria-label="Menu">
                        <path d="M4 7h22M4 15h22M4 23h22" stroke="#ffffff" stroke-width="2" stroke-linecap="round"/>
                    </svg>
                </button>
                <div id="nav" class="collapse navbar-collapse">
                    <ul class="navbar-nav ms-auto gap-lg-0">
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navServices" role="button" data-bs-toggle="dropdown" aria-expanded="false">Services</a>
                            <ul class="dropdown-menu" aria-labelledby="navServices">
                                <li><a class="dropdown-item" href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                                <li><a class="dropdown-item" href="service-breakdown-repair.html">Breakdown Repair</a></li>
                                <li><a class="dropdown-item" href="service-process-validation.html">Process Validation</a></li>
                                <li><a class="dropdown-item" href="service-operator-training.html">Operator Training</a></li>
                                <li><a class="dropdown-item" href="service-equipment-rental.html">Equipment Rental</a></li>
                                <li><a class="dropdown-item" href="service-remote-monitoring.html">Remote Monitoring</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navBedpan" role="button" data-bs-toggle="dropdown" aria-expanded="false">Bedpan Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navBedpan">
                                <li><a class="dropdown-item" href="ken-bwd-731.html">KEN BWD 731</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-733.html">KEN BWD 733</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-736.html">KEN BWD 736</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-738.html">KEN BWD 738</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navUtensil" role="button" data-bs-toggle="dropdown" aria-expanded="false">Utensil Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navUtensil">
                                <li><a class="dropdown-item" href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                                <li><a class="dropdown-item" href="ken-iq3.html">KEN IQ3</a></li>
                                <li><a class="dropdown-item" href="ken-iq4.html">KEN IQ4</a></li>
                                <li><a class="dropdown-item" href="ken-iq5.html">KEN IQ5</a></li>
                                <li><a class="dropdown-item" href="ken-iq5m.html">KEN IQ5M</a></li>
                                <li><a class="dropdown-item" href="ken-iq6.html">KEN IQ6</a></li>
                                <li><a class="dropdown-item" href="ken-al10.html">KEN AL10</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navCart" role="button" data-bs-toggle="dropdown" aria-expanded="false">Cart Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navCart">
                                <li><a class="dropdown-item" href="ken-iq10.html">KEN IQ10</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e.html">KEN IQ10E</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navWarmer" role="button" data-bs-toggle="dropdown" aria-expanded="false">Blanket Warmers</a>
                            <ul class="dropdown-menu" aria-labelledby="navWarmer">
                                <li><a class="dropdown-item" href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                                <li><a class="dropdown-item" href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navSteriliser" role="button" data-bs-toggle="dropdown" aria-expanded="false">Steam Sterilisers</a>
                            <ul class="dropdown-menu" aria-labelledby="navSteriliser">
                                <li><a class="dropdown-item" href="ajc-steri-21.html">AJC Steri 21</a></li>
                                <li><a class="dropdown-item" href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                                <li><a class="dropdown-item" href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navAccessories" role="button" data-bs-toggle="dropdown" aria-expanded="false">Accessories</a>
                            <ul class="dropdown-menu" aria-labelledby="navAccessories">
                                <li><a class="dropdown-item" href="accessory-detergent.html">Detergent</a></li>
                                <li><a class="dropdown-item" href="accessory-drying-rack.html">Drying Rack</a></li>
                            </ul>
                        </li>
                        <li class="nav-item"><a class="nav-link" href="#contact">Contact</a></li>
                    </ul>
                </div>
            </div>
        </nav>
        <main class="container my-2 mt-4 mb-4" id="top">
            <div class="row g-4">
                <aside class="col-lg-3">
                    <div class="card">
                        <div class="card-header">Contents</div>
                        <div class="list-group list-group-flush toc">
                            <a class="list-group-item" href="#disclaimer">Disclaimer</a>
                            <a class="list-group-item" href="#introduction">Introduction</a>
                            <a class="list-group-item" href="#lifecycle">Analysis Horizon and Method</a>
                            <a class="list-group-item" href="#capital">Capital and Installation Costs</a>
                            <a class="list-group-item" href="#maintenance">Maintenance and Compliance Costs</a>
                            <a class="list-group-item" href="#utilities">Utilities and Consumables</a>
                            <a class="list-group-item" href="#indirect">Indirect Costs</a>
                            <a class="list-group-item" href="#service-life">Service Life and Replacement</a>
                            <a class="list-group-item" href="#worked-example">Worked Example</a>
                            <a class="list-group-item" href="#sensitivity">Sensitivity</a>
                            <a class="list-group-item" href="#standards">Regulatory Requirements</a>
                            <a class="list-group-item" href="#conclusion">Recommendations</a>
                            <a class="list-group-item" href="#sources">Sources</a>
                        </div>
                    </div>
                </aside>

                <section class="col-lg-8">
                    <article class="mb-4">
                        <p class="h2">White Paper</p>
                        <p class="h2">Lifecycle Cost Analysis of Washer-Disinfectors and Autoclaves in Australian Hospitals</p>
                        <p>October 2026</p>
                    </article>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="disclaimer">Disclaimer</p>
                        <p>This content is provided for information only. The authors make no representation or warranty regarding the accuracy, completeness or currency of the content. No information in this whitepaper should be construed as medical advice. Readers should seek appropriate professional guidance before acting on any information contained in this document. The authors expressly disclaim all liability for any direct or indirect loss or damage arising from the use of or reliance on this information.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="introduction">Introduction</p>
                        <p>This paper sets out a method for calculating the lifecycle cost of washer-disinfectors and steam sterilisers in Australian hospitals. It defines the capital, operating, maintenance, compliance, indirect and end-of-life cost elements, the regulatory requirements that drive them, and the criteria for replacement. A worked example applies the method to two steam sterilisers over 20 years. All values are illustrative, in Australian dollars at constant 2026 prices, excluding GST. Replace them with quoted prices, measured consumption and local tariffs.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="lifecycle">Analysis Horizon and Method</p>
                        <p><strong>Horizon:</strong> Use a 20-year analysis horizon. This covers two machine lives at a 10-year planning life, and allows comparison of replacement at year 10 with life extension by mid-life refurbishment. Plan a service life of 10 years for washer-disinfectors and sterilisers in high use, with a condition review from year 8. The Australian Taxation Office sets an effective life of 10 years for pre-vacuum sterilisers and instrument washers in hospitals. Effective life is a tax estimate, not a service life. Confirm the economic life of each machine from its repair and downtime record.</p>
                        <p><strong>Price Basis:</strong> Express every cost in constant prices of the base year, excluding GST, and discount at a real rate. Apply escalation only to costs expected to change faster or slower than general inflation, such as a published tariff path. Do not combine nominal costs with a real discount rate.</p>
                        <p><strong>Discount Rate:</strong> Use the rate set by the funding jurisdiction and test the result at the sensitivity rates it specifies. The Commonwealth Office of Impact Analysis specifies a real rate of 7 % for cost-benefit analysis, with sensitivity at 3 % and 10 %. NSW Treasury guide TPG23-08 sets a central real rate of 5 %, with sensitivity at 3 % and 7 %. The Victorian Department of Treasury and Finance sets 4 % real for core service projects such as hospitals. A cost incurred in year 10 has a present value of 68 % of its value at 4 %, 61 % at 5 % and 51 % at 7 %.</p>
                        <p><strong>Calculation:</strong> List every cost by year. The discount factor for year t is 1 divided by (1 + r) raised to the power t, where r is the real discount rate. Multiply each cost by its discount factor and sum to obtain present value. Divide present value by the annuity factor, which is (1 minus the discount factor for year n) divided by r, to obtain the equivalent annual cost. At 5 %, the annuity factor is 7.722 for 10 years and 12.462 for 20 years. Divide equivalent annual cost by annual cycles to obtain lifecycle cost per cycle. Dividing present value by the undiscounted total of cycles understates cost per cycle by 38 % over 20 years at 5 %. Place purchase and installation at year 0, annual costs at the end of each year, and replacement and decommissioning at the end of each life.</p>
                        <p><strong>Cost Breakdown Structure:</strong> IEC 60300-3-3:2017 provides a structured life cycle costing method. Group costs as follows. Acquisition: purchase, delivery, rigging, services connection, building works, IQ, OQ and PQ, training and changeover. Operation: water, wastewater, trade waste, treated water production, energy, HVAC load and consumables. Maintenance and compliance: planned maintenance, requalification, calibration, pressure equipment inspection, backflow device testing, water quality testing, breakdown repairs and mid-life components. Indirect: downtime, capacity shortfall and records administration. End of life: decommissioning, hazardous materials, disposal and trade-in. Retain costs that are equal across options, because they set the budget and the cost per cycle.</p>
                        <p><strong>Procurement Basis:</strong> Paragraphs 4.5 and 4.6 of the Commonwealth Procurement Rules state that price is not the sole value for money factor, and list whole-of-life costs as purchase price, maintenance and operating costs, transition-out costs, licensing, the cost of additional features, consumables, and decommissioning, remediation and disposal. The Rules bind Commonwealth entities. State and territory health services apply their own procurement policies. Use the list as a checklist and evaluate tenders on lifecycle cost per cycle, not purchase price.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="capital">Capital and Installation Costs</p>
                        <p><strong>Cost Elements:</strong> Include purchase price, delivery, rigging, building works, plumbing, drainage, electrical supply, steam connection or a dedicated steam generator, water treatment, ventilation and heat extraction, IQ, OQ and PQ, operator training, project management, and loan equipment or outsourced reprocessing during changeover. Record each element separately so that options with different services requirements are compared on equal scope.</p>
                        <p><strong>Specification:</strong> AS 5369:2023 requires washer-disinfectors to conform to the applicable parts of ISO 15883, large steam sterilisers to EN 285 and ISO/TS 22421, and small steam sterilisers to EN 13060 and ISO/TS 22421. It requires reprocessing equipment to be included in the Australian Register of Therapeutic Goods (ARTG), services to be considered before acquisition, and water to be tested before installation. Advisory AS24/01 requires replacement equipment, including previously used equipment, to conform to the relevant standards. Equipment that cannot be validated to these requirements has no residual value to the facility.</p>
                        <p><strong>Illustrative Capital Range:</strong> This paper uses A$60,000 to A$90,000, excluding GST and installation, as an illustrative purchase price range for a steam steriliser with a chamber of 250 to 430 L [66 to 114 US gal]. Price scales with chamber volume, door configuration, steam generation method and control options. Replace these values with quoted prices.</p>
                        <p><strong>Capital Premiums:</strong> A higher purchase price is recovered within one machine life or not at all. Compare a premium with the present value of savings over the 10-year life, not over the 20-year horizon. At 5 %, a A$20,000 premium requires savings of at least A$2,590 per year over 10 years.</p>
                        <p><strong>Tender Requirements:</strong> Include installation, IQ, OQ, PQ and operator training in the price. Specify the warranty period, a minimum spare parts and service support period of 10 years, and the use of non-proprietary components where available. Require each tenderer to state water, electricity and steam consumption per cycle at full load, standby consumption, idle water flows, cycle time, load capacity and the planned maintenance schedule with parts lists. Require the load, cycle type and test method for each stated consumption value.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="maintenance">Maintenance and Compliance Costs</p>
                        <p><strong>Planned Maintenance:</strong> AS 5369:2023 requires planned preventive maintenance by a competent person to documented procedures, recalibration at intervals not exceeding 12 months, an annual electrical safety check and requalification at least annually. Budget for preventive maintenance visits, wear parts, calibration, annual requalification, water quality testing and testable backflow prevention device testing.</p>
                        <p><strong>Service Cost Basis:</strong> Build service costs from labour hours, labour rate and parts. At an illustrative labour rate of A$150 per hour, a basic inspection visit of 1.5 to 6 h costs about A$225 to A$900. A full preventive maintenance service of 6 to 10 h costs A$900 to A$1,500 in labour plus A$600 to A$1,500 in parts, a total of about A$1,500 to A$3,000. Door gaskets cost about A$150 to A$350 each depending on door size and elastomer, so annual replacement over 20 years costs A$3,000 to A$7,000 in parts before labour for each door.</p>
                        <p><strong>Annual Budget:</strong> The following illustrative budget for one steam steriliser uses a labour rate of A$150 per hour. Frequencies are budget assumptions. Set them from the instructions for use, AS 5369:2023 and AS/NZS 3788:2024.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Activity</th>
                                        <th scope="col">Labour</th>
                                        <th scope="col">Parts, Fees</th>
                                        <th scope="col">Total</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Inspection visit, 2 per year, 3 h each</td><td>A$900</td><td>A$200</td><td>A$1,100</td></tr>
                                    <tr><td>Full preventive maintenance service, 1 per year, 8 h</td><td>A$1,200</td><td>A$1,000</td><td>A$2,200</td></tr>
                                    <tr><td>Requalification and calibration, 1 per year, 10 h</td><td>A$1,500</td><td>A$0</td><td>A$1,500</td></tr>
                                    <tr><td>Pressure equipment inspection and safety valve test, 1 per year, 2 h</td><td>A$300</td><td>A$100</td><td>A$400</td></tr>
                                    <tr><td>Testable backflow prevention device test, 1 per year, 1 h</td><td>A$150</td><td>A$50</td><td>A$200</td></tr>
                                    <tr><td>Water and steam quality testing, 1 per year, laboratory fees</td><td>A$0</td><td>A$400</td><td>A$400</td></tr>
                                    <tr><td>Total, 27 h</td><td>A$4,050</td><td>A$1,750</td><td>A$5,800</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>A full preventive maintenance service and annual requalification alone cost A$3,700 per year at these rates. Add travel, after-hours rates and remote area loadings where they apply.</p>
                        <p><strong>20-Year Maintenance:</strong> At A$5,800 per year, 20 years of planned maintenance and compliance totals A$116,000 nominal, or about A$72,300 in present value at 5 %. This is 129 % to 193 % of a A$60,000 to A$90,000 purchase price in nominal terms, and 80 % to 120 % in present value terms. Breakdown repairs are additional.</p>
                        <p><strong>Breakdown Repair:</strong> Allow for unscheduled repairs, after-hours call-out rates and parts not covered by the service contract. Repair frequency and cost rise with age. Model annual repair cost as a first-year value rising at a fixed rate per year, and fit the rate to the facility's repair records. At A$500 in year 1 rising 30 % per year, repair cost reaches A$5,300 in year 10 and A$73,100 in year 20. Record each repair against the machine to establish the cost trend.</p>
                        <p><strong>Mid-Life Components:</strong> Budget for replacement of major components at mid-life, such as vacuum pumps, steam generator heating elements and controller components. Include requalification after each replacement.</p>
                        <p><strong>Pressure Equipment:</strong> Determine the hazard level of each steriliser pressure vessel and steam generator to AS 4343:2014. Under Schedule 5 of the model Work Health and Safety Regulations, pressure vessels of hazard level A, B or C require item registration, except gas cylinders, LP gas fuel vessels for automotive use, serially produced vessels and equipment excluded from the scope of AS/NZS 1200:2015. Boilers of hazard level A, B or C require item registration without these exemptions. Victoria applies the Occupational Health and Safety Regulations 2017, which have separate plant registration provisions. Inspect pressure equipment in service to AS/NZS 3788:2024 and test safety valves at the intervals it specifies. Include registration fees and inspection costs in the lifecycle cost.</p>
                        <p><strong>Service Contracts:</strong> A fixed-price contract stabilises the maintenance budget. Compare contracts on scope, response time, parts coverage, calibration, requalification and pressure equipment inspection, not on annual fee alone.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="utilities">Utilities and Consumables</p>
                        <p><strong>Water Use:</strong> Calculate annual water use as litres per cycle multiplied by cycles per day and operating days. Each 100 L [26.4 US gal] per cycle at 16 cycles per day for 365 days is 584,000 L [154,300 US gal] per year. Measure water per cycle at full load, and add idle flows separately.</p>
                        <p><strong>Steriliser Water:</strong> Steriliser water use is set mainly by the vacuum system and condensate tempering. The US Environmental Protection Agency gives 18.9 to 56.8 L/min [5 to 15 US gal/min] for conventional water ejectors during vacuum phases, and a reduction of about 75 % for liquid ring vacuum pumps. Conventional tempering systems run at 3.8 to 18.9 L/min [1 to 5 US gal/min], and some flow continuously when the machine is idle. A continuous flow of 3.8 L/min [1 US gal/min] is about 2.0 million L [525,600 US gal] per year. Specify vacuum and tempering systems that use water only during the cycle.</p>
                        <p><strong>Tempering Demand:</strong> Trade wastewater acceptance standards limit discharge temperature, e.g. 38 deg C [100 deg F] for Sydney Water. Cooling condensate from 100 deg C [212 deg F] to 38 deg C [100 deg F] with mains water at 20 deg C [68 deg F] requires a cooling water to condensate ratio of about 3.4 by mass, from an energy balance. Cool condensate through a heat exchanger or recover its heat to reduce this demand.</p>
                        <p><strong>Treated Water:</strong> Treated water for final rinse and steam generation draws more mains water than it delivers. Raw water demand equals treated water demand divided by the recovery ratio. At 60 % recovery, each 100 L [26.4 US gal] of RO product draws 167 L [44.1 US gal] of mains water and discharges 67 L [17.7 US gal] of reject. Include filters, softener salt, RO membranes, DI cartridges and the energy of the treatment plant.</p>
                        <p><strong>Water Tariff:</strong> The marginal tariff is the water usage charge, plus the wastewater usage charge multiplied by the discharge factor, plus trade waste volume and load charges where they apply. Billing applies the discharge factor set for the property. Combined usage charges at three utilities for the 2026 to 2027 financial year, at a discharge factor of 100 %, are as follows. Charges are in A$ per kL, with A$ per 1,000 US gal in brackets.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Utility</th>
                                        <th scope="col">Water</th>
                                        <th scope="col">Wastewater</th>
                                        <th scope="col">Combined</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Sydney Water</td><td>3.41 [12.91]</td><td>1.50 [5.68]</td><td>4.91 [18.59]</td></tr>
                                    <tr><td>Central Coast Council</td><td>3.22 [12.19]</td><td>0.93 [3.52]</td><td>4.15 [15.71]</td></tr>
                                    <tr><td>Yarra Valley Water</td><td>3.40 [12.87]</td><td>2.29 [8.67]</td><td>5.69 [21.54]</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>Trade waste charges are additional, e.g. a volume charge of A$1.11 per kL [A$4.22 per 1,000 US gal] plus load charges at Yarra Valley Water. Obtain the local tariff before calculating.</p>
                        <p><strong>Water Cost:</strong> At an illustrative A$5 per kL [A$18.93 per 1,000 US gal], a machine using 1,000 kL [264,200 US gal] per year accumulates A$100,000 in water and wastewater charges over 20 years, or about A$62,300 in present value at 5 %.</p>
                        <p><strong>Energy:</strong> Calculate electricity and steam energy per cycle at full load and standby energy per idle hour. Heating feed water at 15 deg C [59 deg F] to dry saturated steam at 134 deg C [273 deg F] requires 2,662 kJ/kg [1,145 BTU/lb], or 0.74 kWh per kg [0.34 kWh per lb]. Divide by generator or boiler efficiency and multiply by the energy price to obtain the cost per kg of steam. At 95 % efficiency and A$0.25 per kWh, electrically generated steam costs about A$0.19 per kg [A$0.09 per lb], and a cycle using 10 kg [22 lb] of steam uses 7.8 kWh. For central steam, include distribution losses and the value of condensate returned.</p>
                        <p><strong>Standby:</strong> Jacketed sterilisers, steam generators and heated tanks draw energy whenever they are held ready. A load of 1.5 kW [5,100 BTU/h] held for 6 h per day uses 2,340 kWh per year over 260 days. Meter standby consumption, specify standby and shutdown modes, and schedule cycles to minimise idle time.</p>
                        <p><strong>Heat Rejection:</strong> Heat released into the room adds to the HVAC load. Each 1 kW [3,412 BTU/h] of continuous heat gain is 8,760 kWh per year, which requires about 2,920 kWh of electricity to remove at a cooling coefficient of performance of 3. Specify chamber and pipework insulation, and include equipment heat gain in the HVAC design.</p>
                        <p><strong>Consumables:</strong> Include detergents and process chemicals, chemical indicators for every pack, air removal test packs for daily use, biological indicators at the frequency set by facility policy, printer media and packaging. Calculate cost per cycle as indicator cost per pack multiplied by packs per load, plus the daily air removal test divided by cycles per day, plus biological indicators, printer media and packaging per cycle. Concentrated chemicals reduce container handling and storage. Confirm that the dosing system is compatible with the specified chemicals.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="indirect">Indirect Costs</p>
                        <p><strong>Throughput:</strong> Calculate capacity per shift as shift minutes divided by the sum of cycle time and loading time, rounded down to whole loads, multiplied by trays per load. A 480 min shift with a 60 min cycle, 10 min loading and 8 trays per load gives 6 loads, or 48 trays. Size the department to meet peak demand with one machine of each type out of service. Insufficient capacity causes case delays, overtime and additional instrument inventory.</p>
                        <p><strong>Downtime:</strong> Cost each day of downtime as the sum of deferred cases, loan equipment, outsourced reprocessing, overtime and additional instrument sets. Estimate expected downtime days per year from the failure record of each machine, and model the rise with age.</p>
                        <p><strong>Redundancy:</strong> Compare the equivalent annual cost of redundant capacity, e.g. a standby machine or two smaller machines in place of one large machine, with the expected downtime cost it avoids. A standby steriliser at A$80,000 plus A$15,000 installation and A$2,000 decommissioning over 10 years at 5 %, with A$5,800 per year of planned maintenance and compliance, costs about A$18,300 per year. Where downtime starts at 1 day per year and rises 0.5 day per year, averaging 3.25 days per year over a 10-year life, it is justified on downtime cost alone only where each downtime day costs more than about A$5,600. Peak demand capacity is a separate criterion.</p>
                        <p><strong>Training:</strong> AS 5369:2023 requires a formal orientation and training program with competency assessed at defined intervals. Include initial and refresher training hours for each operator.</p>
                        <p><strong>Records and Compliance Administration:</strong> Equipment that exports cycle data electronically to the tracking system reduces manual record handling and audit preparation time.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="service-life">Service Life and Replacement</p>
                        <p><strong>Economic Life:</strong> The economic life is the retirement age at which equivalent annual cost is lowest. Calculate equivalent annual cost for each retirement age from purchase and installation cost, the age-dependent costs to that age and decommissioning. Planned maintenance, utilities and consumables are constant with age and do not change the result. The following table gives equivalent annual cost at 5 % for a A$80,000 steriliser with A$15,000 installation, A$2,000 decommissioning, a A$5,000 component replacement in year 6, repairs of A$500 in year 1 and 1 downtime day in year 1 at A$1,500 per day. Low escalation is repair cost rising 20 % per year and downtime 0.25 day per year. Base escalation is 30 % and 0.5 day. High escalation is 40 % and 1.0 day.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Age</th>
                                        <th scope="col">Low</th>
                                        <th scope="col">Base</th>
                                        <th scope="col">High</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>8 years</td><td>A$19,200</td><td>A$20,800</td><td>A$23,800</td></tr>
                                    <tr><td>10 years</td><td>A$17,200</td><td>A$19,500</td><td>A$23,700</td></tr>
                                    <tr><td>12 years</td><td>A$16,100</td><td>A$19,200</td><td>A$25,100</td></tr>
                                    <tr><td>14 years</td><td>A$15,600</td><td>A$19,700</td><td>A$28,100</td></tr>
                                    <tr><td>16 years</td><td>A$15,400</td><td>A$21,000</td><td>A$33,400</td></tr>
                                    <tr><td>20 years</td><td>A$16,000</td><td>A$26,700</td><td>A$57,400</td></tr>
                                    <tr><td>Lowest cost age</td><td>16 years</td><td>12 years</td><td>9 years</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>At base escalation, equivalent annual cost is within 2 % of its minimum from year 10 to year 13. Cost alone supports a 10-year life only where repair and downtime costs rise at the base rates or faster. Where they rise more slowly, compliance, parts support and reliability set the replacement date.</p>
                        <p><strong>Crossover Point:</strong> Replace when the marginal annual cost of keeping the machine, including repairs, excess utilities and downtime, exceeds the equivalent annual cost of a new machine. For a A$60,000 machine using 375 L [99 US gal] per cycle at 2,600 cycles per year and A$5 per kL [A$18.93 per 1,000 US gal], with base escalation, the cost of keeping it, including planned maintenance, energy and consumables, is A$37,400 in year 11 and A$40,200 in year 12. A new A$80,000 machine using 135 L [36 US gal] per cycle, with equal energy, consumable and planned maintenance costs, has an equivalent annual cost of A$37,900. Replacement becomes the lower cost option in year 12. Track repair cost and downtime days per year for each machine to identify this point.</p>
                        <p><strong>Refurbish or Replace:</strong> Compare the equivalent annual cost of refurbishment over the life it adds with the equivalent annual cost of a new machine over its life. Include requalification after refurbishment and the utility savings of the new machine. Refurbishing the A$60,000 machine at year 10 for A$15,000, restoring repair and downtime rates to those of year 4 and adding 5 years, gives an equivalent annual cost of A$32,500 against A$37,900 for the new machine. Refurbishment remains the lower cost option at A$30,000, or where it restores condition only to that of year 6. It applies only where the refurbished machine can be validated to current requirements and spare parts and service support cover the added life.</p>
                        <p><strong>Replacement Criteria:</strong> Plan replacement when one or more of the following applies. Annual maintenance and repair cost exceeds the proportion of replacement cost set in the asset management plan, e.g. 10 %. Maintenance cost has risen sharply, e.g. doubled over 3 years. Unplanned failures exceed the threshold in the asset management plan. Critical spare parts or service support are no longer available. The machine cannot meet current requirements of AS 5369:2023 or the current editions of ISO 15883, EN 285 or EN 13060.</p>
                        <p><strong>End of Life:</strong> Include decommissioning, disconnection, removal, disposal and any trade-in credit. Equipment manufactured before the 2003 Australian asbestos ban may contain asbestos insulation or gaskets. Arrange a hazardous materials inspection before removal. Allow for loan equipment or outsourced reprocessing during changeover and for validation of the replacement before use.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="worked-example">Worked Example</p>
                        <p>The following example compares two steam sterilisers of equal capacity over 20 years, with like-for-like replacement at year 10. Option A has a low purchase price and high water use. Option B has a high purchase price and low water use. All other costs are equal. Values are illustrative, at constant 2026 prices, excluding GST, and do not represent a specific machine.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Assumption</th>
                                        <th scope="col">Value</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Purchase price, Option A</td><td>A$60,000 per machine</td></tr>
                                    <tr><td>Purchase price, Option B</td><td>A$80,000 per machine</td></tr>
                                    <tr><td>Water per cycle, Option A</td><td>375 L [99 US gal], including treated water at raw water equivalent</td></tr>
                                    <tr><td>Water per cycle, Option B</td><td>135 L [36 US gal], including treated water at raw water equivalent</td></tr>
                                    <tr><td>Utilisation</td><td>10 cycles per day, 260 days per year, 2,600 cycles per year</td></tr>
                                    <tr><td>Life</td><td>10 years, like-for-like replacement at year 10</td></tr>
                                    <tr><td>Discount rate</td><td>5 % real</td></tr>
                                    <tr><td>Installation, services connection, IQ, OQ and PQ</td><td>A$15,000 per machine</td></tr>
                                    <tr><td>Decommissioning and removal</td><td>A$2,000 per machine</td></tr>
                                    <tr><td>Planned maintenance and compliance</td><td>A$5,800 per year, built from 27 h of labour at A$150 per hour plus A$1,750 in parts and fees</td></tr>
                                    <tr><td>Breakdown repairs</td><td>A$500 in year 1 of each life, rising 30 % per year</td></tr>
                                    <tr><td>Mid-life component replacement</td><td>A$5,000 in year 6 of each life</td></tr>
                                    <tr><td>Water and wastewater tariff</td><td>A$5 per kL [A$18.93 per 1,000 US gal]</td></tr>
                                    <tr><td>Steam</td><td>10 kg [22 lb] per cycle, electric generation at 95 % efficiency, 7.8 kWh per cycle</td></tr>
                                    <tr><td>Standby</td><td>1.5 kW [5,100 BTU/h] for 6 h per operating day</td></tr>
                                    <tr><td>Electricity</td><td>A$0.25 per kWh</td></tr>
                                    <tr><td>Consumables</td><td>A$2.00 per cycle</td></tr>
                                    <tr><td>Downtime</td><td>1 day in year 1 of each life, rising 0.5 day per year, at A$1,500 per day</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>Present values at 5 % over 20 years are as follows.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Cost Element</th>
                                        <th scope="col">Option A</th>
                                        <th scope="col">Option B</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Purchase, years 0 and 10</td><td>A$96,800</td><td>A$129,100</td></tr>
                                    <tr><td>Installation and validation</td><td>A$24,200</td><td>A$24,200</td></tr>
                                    <tr><td>Decommissioning</td><td>A$2,000</td><td>A$2,000</td></tr>
                                    <tr><td>Planned maintenance and compliance</td><td>A$72,300</td><td>A$72,300</td></tr>
                                    <tr><td>Breakdown repairs</td><td>A$24,100</td><td>A$24,100</td></tr>
                                    <tr><td>Mid-life component replacement</td><td>A$6,000</td><td>A$6,000</td></tr>
                                    <tr><td>Water and wastewater</td><td>A$60,800</td><td>A$21,900</td></tr>
                                    <tr><td>Energy</td><td>A$70,300</td><td>A$70,300</td></tr>
                                    <tr><td>Consumables</td><td>A$64,800</td><td>A$64,800</td></tr>
                                    <tr><td>Downtime</td><td>A$57,000</td><td>A$57,000</td></tr>
                                    <tr><td>20-year total, present value at 5 %</td><td>A$478,300</td><td>A$471,700</td></tr>
                                    <tr><td>20-year total, nominal</td><td>A$734,500</td><td>A$712,100</td></tr>
                                    <tr><td>Equivalent annual cost</td><td>A$38,400</td><td>A$37,900</td></tr>
                                    <tr><td>Lifecycle cost per cycle</td><td>A$14.76</td><td>A$14.56</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Cost Structure:</strong> Purchase price is 20 % of lifecycle present value for Option A and 27 % for Option B. Planned maintenance and compliance, energy, consumables, water and downtime each contribute 5 % to 15 %. Evaluation on purchase price alone omits 73 % to 80 % of lifecycle cost.</p>
                        <p><strong>Comparison:</strong> Option B is about A$6,600 lower in present value, 1.4 % of lifecycle cost. Its A$20,000 premium is paid at year 0 and again at year 10, a combined present value of A$32,300. Its water saving of A$3,120 per year has a present value of A$38,900 over 20 years. Simple payback is 6.4 years and discounted payback at 5 % is 7.9 years, inside the 10-year life. Option B is lower wherever the combined tariff exceeds A$4.15 per kL [A$15.71 per 1,000 US gal].</p>
                        <p><strong>Life Extension:</strong> If each machine instead runs 20 years without replacement, the premium is paid once, the break-even tariff falls to A$2.57 per kL [A$9.74 per 1,000 US gal] and Option B is A$18,900 lower. At the assumed repair and downtime escalation, a single 20-year life raises lifecycle cost by A$90,900 for Option B and A$103,200 for Option A.</p>
                        <p><strong>Cost per Cycle:</strong> Equivalent annual cost divided by 2,600 cycles per year gives A$14.76 per cycle for Option A and A$14.56 for Option B. Dividing present value by the 52,000 undiscounted cycles gives A$9.20 and A$9.07, which understates cost per cycle.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="sensitivity">Sensitivity</p>
                        <p>The following tables vary one input at a time for two steam sterilisers priced at A$60,000 and A$80,000, using 375 L [99 US gal] and 135 L [36 US gal] per cycle, with all other costs equal. Unless varied, operation is 10 cycles per day on 260 days per year, the combined tariff is A$5 per kL [A$18.93 per 1,000 US gal], the real discount rate is 5 % and each machine is replaced at year 10. The margin is the difference in present value over 20 years. Tariffs are in A$ per kL, with A$ per 1,000 US gal in brackets.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Combined Tariff</th>
                                        <th scope="col">Lower Cost Option</th>
                                        <th scope="col">Margin</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>2.00 [7.57]</td><td>A</td><td>A$16,700</td></tr>
                                    <tr><td>3.00 [11.36]</td><td>A</td><td>A$8,900</td></tr>
                                    <tr><td>4.00 [15.14]</td><td>A</td><td>A$1,200</td></tr>
                                    <tr><td>5.00 [18.93]</td><td>B</td><td>A$6,600</td></tr>
                                    <tr><td>6.00 [22.71]</td><td>B</td><td>A$14,400</td></tr>
                                    <tr><td>8.00 [30.28]</td><td>B</td><td>A$29,900</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Case</th>
                                        <th scope="col">Lower Cost Option</th>
                                        <th scope="col">Margin</th>
                                        <th scope="col">Break-Even Tariff</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Discount rate, 3 %</td><td>B</td><td>A$11,500</td><td>3.76 [14.22]</td></tr>
                                    <tr><td>Discount rate, 4 %</td><td>B</td><td>A$8,900</td><td>3.95 [14.96]</td></tr>
                                    <tr><td>Discount rate, 5 %</td><td>B</td><td>A$6,600</td><td>4.15 [15.71]</td></tr>
                                    <tr><td>Discount rate, 7 %</td><td>B</td><td>A$2,900</td><td>4.56 [17.27]</td></tr>
                                    <tr><td>Discount rate, 10 %</td><td>A</td><td>A$1,100</td><td>5.22 [19.75]</td></tr>
                                    <tr><td>Cycles per day, 5</td><td>A</td><td>A$12,800</td><td>8.30 [31.42]</td></tr>
                                    <tr><td>Cycles per day, 16</td><td>B</td><td>A$29,900</td><td>2.59 [9.82]</td></tr>
                                    <tr><td>Cycles per day, 20</td><td>B</td><td>A$45,500</td><td>2.08 [7.86]</td></tr>
                                    <tr><td>Replacement, none, 20-year life</td><td>B</td><td>A$18,900</td><td>2.57 [9.74]</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p>Option B is lower at the Commonwealth, NSW and Victorian central discount rates, and higher at 10 %. At 5 cycles per day it is lower only where the tariff exceeds A$8.30 per kL [A$31.42 per 1,000 US gal]. Assuming a 20-year life where the machine will be replaced at year 10 counts the premium once instead of twice and overstates the saving of Option B by about A$12,300. Repeat the calculation with quoted prices, measured consumption, local tariffs and the discount rate of the funding jurisdiction.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="standards">Regulatory Requirements</p>
                        <p><strong>AS 5369:2023:</strong> Requires validation of every process by IQ, OQ and PQ, requalification at least annually, routine monitoring, traceability, planned preventive maintenance, calibration, water quality testing and controlled reprocessing environments.</p>
                        <p><strong>NSQHS Standards:</strong> Hospitals and day procedure services are assessed against Action 3.17 of the National Safety and Quality Health Service Standards. It requires reprocessing consistent with relevant national and international standards, traceability of critical and semi-critical equipment to the patient and procedure, and planning for reprocessing demand.</p>
                        <p><strong>Advisory AS24/01:</strong> Published by the Australian Commission on Safety and Quality in Health Care in November 2024, it replaces Advisory AS18/07. It requires a gap analysis against AS 5369:2023, updated by 30 June 2025, a compliance plan with timeframes, risk assessment and mitigation during implementation including water treatment, and conformity of replacement equipment to the relevant standards. It sets no fixed deadline for full implementation. An organisation with an implementation timeline longer than 3 years may apply to the Commission for an exemption from the assessment rating rules. Include the cost of closing identified gaps, including facility works for segregation, workflow and ventilation.</p>
                        <p><strong>Equipment Standards:</strong> ISO 15883 for washer-disinfectors, EN 285 and EN 13060 for steam sterilisers, and ISO/TS 22421 for sterilisers. Machines that cannot be validated to current requirements must be upgraded or replaced.</p>
                        <p><strong>Therapeutic Goods Administration:</strong> Reprocessing equipment must be included in the ARTG. Confirm the ARTG entry before purchase.</p>
                        <p><strong>Work Health and Safety:</strong> Manage plant risks, register pressure equipment where required under the model Work Health and Safety Regulations or, in Victoria, the Occupational Health and Safety Regulations 2017, inspect pressure equipment to AS/NZS 3788:2024, and train operators in safe operation and emergency procedures.</p>
                        <p><strong>Water Authorities:</strong> Test testable backflow prevention devices every 12 months, or at the interval set by the water authority, by an accredited tester and report results to the water authority. Discharge within the trade wastewater acceptance standards of the local authority, e.g. Sydney Water limits discharge temperature to 38 deg C [100 deg F] and pH to 7 to 10.</p>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="conclusion">Recommendations</p>
                        <ul>
                            <li><strong>Baseline:</strong> Record the age, condition, cycle count, repair cost, downtime and utility consumption of each machine. Calculate the current cost per cycle.</li>
                            <li><strong>Lifecycle Evaluation:</strong> Evaluate tenders on equivalent annual cost per cycle over a 20-year horizon, at constant prices and the real discount rate of the funding jurisdiction. Require stated consumption with test conditions, maintenance schedules, parts lists and a 10-year support period.</li>
                            <li><strong>Capital Premiums:</strong> Accept a higher purchase price only where its savings recover it within one machine life.</li>
                            <li><strong>Replacement Planning:</strong> Plan a 10-year service life in high use, review condition from year 8, and confirm the economic life from repair and downtime records.</li>
                            <li><strong>Capacity:</strong> Size for peak demand with one machine of each type out of service.</li>
                            <li><strong>Utilities:</strong> Meter water and energy by machine, including standby and idle flows, and act on rising consumption. Use the local tariff including wastewater and trade waste charges.</li>
                            <li><strong>Compliance:</strong> Budget annually for planned maintenance, requalification, calibration, water testing, pressure equipment inspection, backflow device testing and training.</li>
                            <li><strong>Sensitivity:</strong> Test tariff, utilisation, discount rate and service life before selecting an option.</li>
                            <li><strong>Stakeholders:</strong> Include CSSD, infection prevention, biomedical and facilities staff in specification and evaluation.</li>
                        </ul>
                    </section>

                    <section class="mb-4">
                        <p class="h3 section-anchor" id="sources">Sources</p>
                        <ol>
                            <li>Standards Australia. AS 5369:2023 Reprocessing of reusable medical devices and other devices in health and non-health related facilities.</li>
                            <li>Australian Commission on Safety and Quality in Health Care. Advisory AS24/01 National Safety and Quality Health Service Standards requirements for reprocessing of reusable medical devices in health service organisations. November 2024.</li>
                            <li>Australian Commission on Safety and Quality in Health Care. National Safety and Quality Health Service Standards, second edition, Action 3.17.</li>
                            <li>Department of Finance. Commonwealth Procurement Rules, paragraphs 4.5 and 4.6.</li>
                            <li>Office of Impact Analysis. Cost-benefit analysis guidance note.</li>
                            <li>NSW Treasury. TPG23-08 NSW Government Guide to Cost-Benefit Analysis.</li>
                            <li>Department of Treasury and Finance Victoria. Economic Evaluation Technical Guide.</li>
                            <li>Australian Taxation Office. TR 2022/1 Income tax: effective life of depreciating assets, Health care and social assistance.</li>
                            <li>Safe Work Australia. Model Work Health and Safety Regulations, Schedule 5, Registration of plant and plant designs.</li>
                            <li>AS 4343:2014 Pressure equipment, Hazard levels.</li>
                            <li>AS/NZS 3788:2024 Pressure equipment, In-service inspection.</li>
                            <li>IEC 60300-3-3:2017 Dependability management, Part 3-3: Application guide, Life cycle costing.</li>
                            <li>US Environmental Protection Agency. WaterSense at Work, Best Management Practices for Commercial and Institutional Facilities, laboratory and medical equipment.</li>
                            <li>International Association for the Properties of Water and Steam. IAPWS-IF97 Industrial Formulation for the Thermodynamic Properties of Water and Steam.</li>
                            <li>Sydney Water. Business pricing, 2026 to 2027.</li>
                            <li>Sydney Water. Industrial acceptance standards and charging rates.</li>
                            <li>IPART. Maximum prices for water, wastewater and other services supplied by Central Coast Council from 1 July 2026.</li>
                            <li>Yarra Valley Water. Water and trade waste prices, 2026 to 2027.</li>
                            <li>Yarra Valley Water. Backflow prevention testing and reporting.</li>
                        </ol>
                    </section>
                </section>
            </div>
        </main>
        <footer class="footer pt-5 pb-4" id="contact">
            <div class="container">
                <div class="row g-4">
                    <div class="col-lg-4">
                        <div class="mb-0"><a class="heading" href="index.html">Malone Hospital Services</a></div>
                        <div class="mb-2">ABN 80 061 127 179</div>
                        <div class="mb-3"><a href="mailto:sales@malones.com.au">sales@malones.com.au</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-nsw?share">24 Tathra Street <br>West Gosford, NSW, 2250</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61243239731">(02) 4323 9731</a></div>
                        <div class="mb-3">Electrical Licence 240395C</div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-qld?share">7/9 Redcliffe Gardens Drive <br>Clontarf, QLD, 4019</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61732832566">(07) 3283 2566</a></div>
                        <div class="mb-3">Electrical Licence 59356</div>
                        <a href="https://www.linkedin.com/company/malone-hospital-services" target="_blank" rel="noopener" class="align-items-center text-decoration-none">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="#ffffff" d="M100.3 448H7.4V148.9h92.88zM53.79 108.1C24.09 108.1 0 83.5 0 53.8a53.79 53.79 0 0 1 107.6 0c0 29.7-24.1 54.3-53.79 54.3zM447.9 448h-92.68V302.4c0-34.7-.7-79.2-48.29-79.2-48.29 0-55.69 37.7-55.69 76.7V448h-92.78V148.9h89.08v40.8h1.3c12.4-23.5 42.69-48.3 87.88-48.3 94 0 111.3 61.9 111.3 142.3V448z"></path></svg>
                        </a>
                        <a href="https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w" target="_blank" rel="noopener" class="align-items-center text-decoration-none">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><path fill="#ffffff" d="M549.7 124.1c-6.281-23.65-24.79-42.28-48.28-48.6C458.8 64 288 64 288 64S117.2 64 74.63 75.49c-23.5 6.322-42 24.95-48.28 48.6-11.41 42.87-11.41 132.3-11.41 132.3s0 89.44 11.41 132.3c6.281 23.65 24.79 41.5 48.28 47.82C117.2 448 288 448 288 448s170.8 0 213.4-11.49c23.5-6.321 42-24.17 48.28-47.82 11.41-42.87 11.41-132.3 11.41-132.3s0-89.44-11.41-132.3zm-317.5 213.5V175.2l142.7 81.21-142.7 81.2z"></path></svg>
                        </a>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Services</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                            <li class="mb-1"><a href="service-breakdown-repair.html">Breakdown Repair</a></li>
                            <li class="mb-1"><a href="service-process-validation.html">Process Validation</a></li>
                            <li class="mb-1"><a href="service-operator-training.html">Operator Training</a></li>
                            <li class="mb-1"><a href="service-equipment-rental.html">Equipment Rental</a></li>
                            <li class="mb-3"><a href="service-remote-monitoring.html">Remote Monitoring</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Accessories</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="accessory-detergent.html">Detergent</a></li>
                            <li class="mb-3"><a href="accessory-drying-rack.html">Drying Rack</a></li>
                        </ul>
                        <div class="heading">Blanket Warmers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                            <li class="mb-3"><a href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                        </ul>
                        <div class="heading">Steam Sterilisers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ajc-steri-21.html">AJC Steri 21</a></li>
                            <li class="mb-1"><a href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                            <li class="mb-3"><a href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Utensil Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                            <li class="mb-1"><a href="ken-iq3.html">KEN IQ3</a></li>
                            <li class="mb-1"><a href="ken-iq4.html">KEN IQ4</a></li>
                            <li class="mb-1"><a href="ken-iq5.html">KEN IQ5</a></li>
                            <li class="mb-1"><a href="ken-iq5m.html">KEN IQ5M</a></li>
                            <li class="mb-1"><a href="ken-iq6.html">KEN IQ6</a></li>
                            <li class="mb-3"><a href="ken-al10.html">KEN AL10</a></li>
                        </ul>
                        <div class="heading">Cart Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq10.html">KEN IQ10</a></li>
                            <li class="mb-1"><a href="ken-iq10e.html">KEN IQ10E</a></li>
                            <li class="mb-3"><a href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Bedpan Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-bwd-731.html">KEN BWD 731</a></li>
                            <li class="mb-1"><a href="ken-bwd-733.html">KEN BWD 733</a></li>
                            <li class="mb-1"><a href="ken-bwd-736.html">KEN BWD 736</a></li>
                            <li class="mb-3"><a href="ken-bwd-738.html">KEN BWD 738</a></li>
                        </ul>
                        <div class="heading">Dishwashers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-dw-330.html">KEN DW 330</a></li>
                            <li class="mb-1"><a href="ken-dw-410.html">KEN DW 410</a></li>
                            <li class="mb-3"><a href="ken-dw-412.html">KEN DW 412</a></li>
                        </ul>
                        <div class="heading">Resources</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-3"><a href="white-papers.html">White Papers</a></li>
                        </ul>
                    </div>
                </div>
            </div>
        </footer>
        <script src="js/bootstrap.bundle.min.js" defer></script>
    </body>
</html>
