<!doctype html>
<html lang="en-AU">
    <head>
        <script async src="https://www.googletagmanager.com/gtag/js?id=G-8YL4FZ6VM0"></script>
        <script>
            window.dataLayer = window.dataLayer || [];
            function gtag(){dataLayer.push(arguments);}
            gtag('js', new Date());
            gtag('config', 'G-8YL4FZ6VM0');
        </script>
        <meta charset="utf-8">
        <meta name="viewport" content="width=device-width, initial-scale=1">
        <meta name="description" content="Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors, Bedpan Washers across Australia. Call (02) 4323 9731."/>
        <meta name="author" content="Malone Hospital Services Pty Ltd ABN 80 061 127 179">
        <meta name="robots" content="index, follow">
        <title>White Papers | Malone Hospital Services</title>
        <link rel="canonical" href="https://www.malones.com.au/white-paper-validation-protocols-for-low-temperature-sterilisation-in-dental-and-day-surgery-clinics.html">
        <link rel="icon" href="ico/favicon.ico" sizes="any">
        <link rel="icon" href="ico/favicon.svg" type="image/svg+xml">
        <link rel="preconnect" href="https://fonts.googleapis.com">
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link href="https://fonts.googleapis.com/css2?family=Roboto:wght@300;400;500;700&display=swap" rel="stylesheet">
        <link href="css/bootstrap.min.css" rel="stylesheet">
        <meta property="og:type" content="website">
        <meta property="og:title" content="Hospital Equipment Service, Medical Equipment Maintenance, Repair, Validation and Rental">
        <meta property="og:description" content="Australia wide Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Washer-Disinfectors, Bedpan Washers, Autoclaves, and CSSD equipment">
        <meta property="og:url" content="https://www.malones.com.au/white-paper-validation-protocols-for-low-temperature-sterilisation-in-dental-and-day-surgery-clinics.html">
        <meta property="og:image" content="https://www.malones.com.au/img/mhs-logo.png">
        <meta property="og:site_name" content="Malone Hospital Services">
        <meta property="og:locale" content="en_AU">
        <script type="application/ld+json">
        {
            "@context": "https://schema.org",
            "@graph": [
                {
                    "@type": "WebSite",
                    "@id": "https://www.malones.com.au/#website",
                    "url": "https://www.malones.com.au/",
                    "name": "Malone Hospital Services",
                    "inLanguage": "en-AU",
                    "publisher": {"@id": "https://www.malones.com.au/#org"}
                },
                {
                    "@type": "ProfessionalService",
                    "@id": "https://www.malones.com.au/#org",
                    "name": "Malone Hospital Services",
                    "legalName": "Malone Hospital Services Pty Ltd",
                    "url": "https://www.malones.com.au/",
                    "logo": "https://www.malones.com.au/img/mhs-logo.png",
                    "image": "https://www.malones.com.au/img/mhs-logo.png",
                    "description": "Sales, Service, Repair, Maintenance, Validation, Training, and Rental for Sterilisers, Autoclaves and Washer-Disinfectors across Australia.",
                    "slogan": "First Class Service",
                    "foundingDate": "1969",
                    "taxID": "80 061 127 179",
                    "areaServed": "AU",
                    "email": "sales@malones.com.au",
                    "telephone": "+61243239731",
                    "currenciesAccepted": "AUD",
                    "paymentAccepted": ["Invoice","EFT"],
                    "address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},
                    "sameAs": ["https://www.linkedin.com/company/malone-hospital-services","https://youtube.com/channel/UCHWcctvWlmlqqrSm8ofU93w"],
                    "contactPoint": [
                        {"@type": "ContactPoint","telephone": "+61243239731","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"},
                        {"@type": "ContactPoint","telephone": "+61732832566","email": "sales@malones.com.au","contactType": "customer service","areaServed": "AU","availableLanguage": "en-AU"}
                    ],
                    "hasOfferCatalog": {"@type": "OfferCatalog","name": "Service catalog","itemListOrder": "ItemListOrderAscending","numberOfItems": 8,"itemListElement": [
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Preventative Maintenance"},"url": "https://www.malones.com.au/service-preventative-maintenance.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Breakdown Repair"},"url": "https://www.malones.com.au/service-breakdown-repair.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Process Validation"},"url": "https://www.malones.com.au/service-process-validation.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Operator Training"},"url": "https://www.malones.com.au/service-operator-training.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Equipment Rental"},"url": "https://www.malones.com.au/service-equipment-rental.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Remote Monitoring"},"url": "https://www.malones.com.au/service-remote-monitoring.html"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "New Equipment"},"url": "https://www.malones.com.au/"},
                        {"@type": "Offer","itemOffered": {"@type": "Service","name": "Refurbished Equipment"},"url": "https://www.malones.com.au/"}
                    ]},
                    "knowsAbout": ["Bedpan Washers","Washer Disinfectors","Autoclaves","Sterilisers","Utensil Washers","Laboratory Washers","Trolley Washers","Drying Cabinets","Ultrasonic Cleaners","Endoscope Washers","Blanket Warmers","Operating Tables","Fluid Refrigerators","Steam Generators","Boilers","Reverse Osmosis Systems","Robotic Automation","CSSD Equipment"],
                    "branch": [
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#new-south-wales","name": "Malone Hospital Services New South Wales","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "24 Tathra Street","addressLocality": "West Gosford","addressRegion": "NSW","postalCode": "2250","addressCountry": "AU"},"telephone": "+61243239731","geo": {"@type": "GeoCoordinates","latitude": -33.41649782149152,"longitude": 151.3168531452192},"hasMap": "https://g.page/malone-hospital-services-nsw?share"},
                        {"@type": "ProfessionalService","@id": "https://www.malones.com.au/#queensland","name": "Malone Hospital Services Queensland","url": "https://www.malones.com.au/","parentOrganization": {"@id": "https://www.malones.com.au/#org"},"address": {"@type": "PostalAddress","streetAddress": "7/9 Redcliffe Gardens Drive","addressLocality": "Clontarf","addressRegion": "QLD","postalCode": "4019","addressCountry": "AU"},"telephone": "+61732832566","geo": {"@type": "GeoCoordinates","latitude": -27.23594362806235,"longitude": 153.07849614007287},"hasMap": "https://g.page/malone-hospital-services-qld?share"}
                    ]
                }
            ]
        }
        </script>
        <style>
            :root{
                --ink: rgb(90, 155, 170);
                --ink-ken: rgb(39, 61, 88, 0.7);
                --head: rgb(30, 58, 86);
                --muted: rgb(111, 128, 146);
                --offwhite: rgb(249, 244, 236);
                --mhs-blue: rgb(133, 181, 192);
                --mhs-original: rgb(133, 181, 192);
                --footer: rgb(38, 70, 88); /* was rgb(31, 52, 64) */
                --overlay: rgba(19, 42, 65, 0.5);
                --nav-back: rgb(52, 86, 115);
            }

            html, body { height: 100%; }
            body{
                font-family: "Roboto", Arial, sans-serif;
                font-weight: 300;
                line-height: 1.6;
                background: #ffffff;
                display: flex;
                flex-direction: column;
            }
            main{ flex: 1 0 auto; }

            h1, h2, h3, h4, h5, h6,
            .h1, .h2, .h3, .h4, .h5, .h6,
            .lead, .navbar-brand, .nav-link, .btn,
            .section-anchor { font-weight: 300 !important; }

            .navbar{
                background-color: var(--nav-back);
                position: relative;
                z-index: 10;
            }
            .navbar .navbar-brand,
            .navbar .nav-link{ color: #ffffff !important; }
            .dropdown-toggle::after{ display: none; }
            footer.footer{
                background: var(--footer);
                color: #ffffff;
            }

            .body-link:link,
            .body-link:visited,
            .body-link:hover,
            .body-link:active {
                color: inherit;
                text-decoration: underline;
            }

            .footer a{ text-decoration: none; color: #ffffff; }
            .footer a:hover{ text-decoration: underline; }
            .footer .heading{ font-weight: 600; margin-bottom: .5rem; }
            .footer hr{ border-color: rgba(255,255,255,.35); opacity: 1; }

            html {
                scroll-behavior: smooth;
            }
            .toc .list-group-item {
                border: 0;
            }
            .section-anchor {
                scroll-margin-top: 1rem;
            }
        </style>
    </head>
    <body>
        <nav class="navbar navbar-expand-lg navbar-dark">
            <div class="container">
                <a class="navbar-brand fw-bold" href="index.html" aria-label="Malone Hospital Services Home">
                    <svg xmlns="http://www.w3.org/2000/svg" width="40" height="40" class="me-2" viewBox="0 0 640 640" aria-hidden="true">
                        <path fill="#ffffff" d="M320 96C443.7 96 544 196.3 544 320C544 443.7 443.7 544 320 544C196.3 544 96 443.7 96 320C96 196.3 196.3 96 320 96zM320 576C461.4 576 576 461.4 576 320C576 178.6 461.4 64 320 64C178.6 64 64 178.6 64 320C64 461.4 178.6 576 320 576zM224 190.1L224 192L225.4 192L224 190.1zM253 230.7L248.2 224L224 224L224 416L256 416L256 289.9C296.3 346.3 317.6 376.2 320 379.5C322.4 376.2 343.7 346.3 384 289.9L384 416L416 416L416 224L391.8 224L387 230.7L320 324.5L253 230.7zM414.6 192L416 192L416 190.1L414.6 192z"/>
                    </svg>
                </a>
                <button class="navbar-toggler ms-auto" type="button" data-bs-toggle="collapse" data-bs-target="#nav" aria-controls="nav" aria-expanded="false" aria-label="Toggle navigation">
                    <svg width="30" height="30" viewBox="0 0 30 30" role="img" aria-label="Menu">
                        <path d="M4 7h22M4 15h22M4 23h22" stroke="#ffffff" stroke-width="2" stroke-linecap="round"/>
                    </svg>
                </button>
                <div id="nav" class="collapse navbar-collapse">
                    <ul class="navbar-nav ms-auto gap-lg-0">
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navServices" role="button" data-bs-toggle="dropdown" aria-expanded="false">Services</a>
                            <ul class="dropdown-menu" aria-labelledby="navServices">
                                <li><a class="dropdown-item" href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                                <li><a class="dropdown-item" href="service-breakdown-repair.html">Breakdown Repair</a></li>
                                <li><a class="dropdown-item" href="service-process-validation.html">Process Validation</a></li>
                                <li><a class="dropdown-item" href="service-operator-training.html">Operator Training</a></li>
                                <li><a class="dropdown-item" href="service-equipment-rental.html">Equipment Rental</a></li>
                                <li><a class="dropdown-item" href="service-remote-monitoring.html">Remote Monitoring</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navBedpan" role="button" data-bs-toggle="dropdown" aria-expanded="false">Bedpan Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navBedpan">
                                <li><a class="dropdown-item" href="ken-bwd-731.html">KEN BWD 731</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-733.html">KEN BWD 733</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-736.html">KEN BWD 736</a></li>
                                <li><a class="dropdown-item" href="ken-bwd-738.html">KEN BWD 738</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navUtensil" role="button" data-bs-toggle="dropdown" aria-expanded="false">Utensil Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navUtensil">
                                <li><a class="dropdown-item" href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                                <li><a class="dropdown-item" href="ken-iq3.html">KEN IQ3</a></li>
                                <li><a class="dropdown-item" href="ken-iq4.html">KEN IQ4</a></li>
                                <li><a class="dropdown-item" href="ken-iq5.html">KEN IQ5</a></li>
                                <li><a class="dropdown-item" href="ken-iq5m.html">KEN IQ5M</a></li>
                                <li><a class="dropdown-item" href="ken-iq6.html">KEN IQ6</a></li>
                                <li><a class="dropdown-item" href="ken-al10.html">KEN AL10</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navCart" role="button" data-bs-toggle="dropdown" aria-expanded="false">Cart Washers</a>
                            <ul class="dropdown-menu" aria-labelledby="navCart">
                                <li><a class="dropdown-item" href="ken-iq10.html">KEN IQ10</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e.html">KEN IQ10E</a></li>
                                <li><a class="dropdown-item" href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navWarmer" role="button" data-bs-toggle="dropdown" aria-expanded="false">Blanket Warmers</a>
                            <ul class="dropdown-menu" aria-labelledby="navWarmer">
                                <li><a class="dropdown-item" href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                                <li><a class="dropdown-item" href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navSteriliser" role="button" data-bs-toggle="dropdown" aria-expanded="false">Steam Sterilisers</a>
                            <ul class="dropdown-menu" aria-labelledby="navSteriliser">
                                <li><a class="dropdown-item" href="ajc-steri-21.html">AJC Steri 21</a></li>
                                <li><a class="dropdown-item" href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                                <li><a class="dropdown-item" href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                            </ul>
                        </li>
                        <li class="nav-item dropdown">
                            <a class="nav-link dropdown-toggle" href="#" id="navAccessories" role="button" data-bs-toggle="dropdown" aria-expanded="false">Accessories</a>
                            <ul class="dropdown-menu" aria-labelledby="navAccessories">
                                <li><a class="dropdown-item" href="accessory-detergent.html">Detergent</a></li>
                                <li><a class="dropdown-item" href="accessory-drying-rack.html">Drying Rack</a></li>
                            </ul>
                        </li>
                        <li class="nav-item"><a class="nav-link" href="#contact">Contact</a></li>
                    </ul>
                </div>
            </div>
        </nav>
        <main class="container my-2 mt-4 mb-4" id="top">
            <div class="row g-4">
                <aside class="col-lg-3">
                    <div class="card">
                        <div class="card-header">Contents</div>
                        <div class="list-group list-group-flush toc">
                            <a class="list-group-item" href="#disclaimer">Disclaimer</a>
                            <a class="list-group-item" href="#introduction">Introduction</a>
                            <a class="list-group-item" href="#scope">Scope</a>
                            <a class="list-group-item" href="#overview">Overview of Low-Temperature Sterilisation Technologies</a>
                            <a class="list-group-item" href="#standards">Standards and Compliance Framework in Australia</a>
                            <a class="list-group-item" href="#qualification">Qualification Testing: Installation, Operational, and Performance Qualification</a>
                            <a class="list-group-item" href="#iq">Installation Qualification</a>
                            <a class="list-group-item" href="#oq">Operational Qualification</a>
                            <a class="list-group-item" href="#pq">Performance Qualification</a>
                            <a class="list-group-item" href="#performance">Performance Indicators for Ongoing Validation</a>
                            <a class="list-group-item" href="#maintenance">Maintenance Schedules and Best Practices for Compliance</a>
                            <a class="list-group-item" href="#operational">Operational Guidance and Validation Checklists</a>
                            <a class="list-group-item" href="#conclusion">Conclusion</a>
                            <a class="list-group-item" href="#sources">Sources</a>
                        </div>
                    </div>
                </aside>

                <section class="col-lg-8">
                    <article class="mb-4">
                        <p class="h2 section-anchor">White Paper</p>
                        <p class="h2">Validation Protocols for Low-Temperature Sterilisation in Dental and Day Surgery Clinics</p>
                        <p>October 2026</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="disclaimer">Disclaimer</p>
                        <p>This content is provided for information only. The authors make no representation or warranty regarding the accuracy, completeness or currency of the content. No information in this whitepaper should be construed as medical advice. Readers should seek appropriate professional guidance before acting on any information contained in this document. The authors expressly disclaim all liability for any direct or indirect loss or damage arising from the use of or reliance on this information.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="introduction">Introduction</p>
                        <p>This paper sets out validation, routine monitoring and maintenance requirements for low temperature sterilisers in dental and day surgery clinics: vaporised hydrogen peroxide (VH2O2) systems, including gas plasma systems, ethylene oxide (EO) systems and ozone systems. It applies AS 5369:2023 and the process standards it calls up.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="scope">Scope</p>
                        <p>Installation, operational and performance qualification (IQ, OQ and PQ) for each modality, routine monitoring and load release, maintenance and requalification, and operator checklists. Device and packaging compatibility follow the device and steriliser instructions for use (IFU).</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="overview">Overview of Low-Temperature Sterilisation Technologies</p>
                        <p>The following table summarises typical process characteristics. The IFU of the specific steriliser governs.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Process</th>
                                        <th scope="col">Temperature</th>
                                        <th scope="col">Cycle Time</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>VH2O2</td><td>Less than 50 deg C [122 deg F]</td><td>28 to 75 min</td></tr>
                                    <tr><td>EO</td><td>37 to 55 deg C [99 to 131 deg F]</td><td>1 to 6 h exposure, plus aeration</td></tr>
                                    <tr><td>Ozone</td><td>30 to 35 deg C [86 to 95 deg F]</td><td>About 4 h 15 min</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Vaporised Hydrogen Peroxide:</strong> Hydrogen peroxide vapour, with a plasma phase in gas plasma systems, inactivates microorganisms by oxidation. By-products are water vapour and oxygen, so no aeration is required. Cellulose (paper), linen and liquids cannot be processed. Package in polypropylene wraps, polyolefin pouches or containers specified in the IFU. Moisture on the load prevents the cycle reaching vacuum and aborts it, so dry devices fully. Lumen length and diameter are limited to the values stated in the IFU.</p>
                        <p><strong>Ethylene Oxide:</strong> EO inactivates microorganisms by alkylation of protein, DNA and RNA. It penetrates packaging and lumens and is compatible with most materials, but requires aeration to reduce residuals to the limits of ISO 10993-7. Mechanical aeration typically takes 8 to 12 h at 50 to 60 deg C [122 to 140 deg F]. AS 5369:2023 gives common ranges of 400 to 800 mg/L EO concentration and 50 to 90 % relative humidity at the temperature listed, with gas dwell time determined during PQ. Dry devices fully, because water reacts with EO to form ethylene glycol. Do not unload devices until the in-chamber aeration phase is complete. Where the gas supply is not self-contained within the chamber, provide a means to detect gas leaks.</p>
                        <p><strong>Ozone:</strong> Ozone generated from oxygen, with humidification, inactivates microorganisms by oxidation and is catalytically converted to oxygen at the end of the cycle, so no aeration is required. The temperature and cycle time listed are those of a system cleared in the United States in 2003. No method-specific ISO standard exists. Before selecting an ozone system, confirm current ARTG inclusion, consumable supply and service support.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="standards">Standards and Compliance Framework in Australia</p>
                        <p><strong>AS 5369:2023:</strong> AS 5369:2023 supersedes AS/NZS 4187:2014 and AS/NZS 4815:2006 and applies to hospital and office-based settings. Low temperature sterilisation systems must be tested for efficacy to ISO 14937, ISO 25424 for low temperature steam formaldehyde or ISO 22441 for VH2O2, and must have comprehensive IFU. All processes must be validated, and PQ must demonstrate a sterility assurance level (SAL) of 1 in 1,000,000 for terminally sterilised devices.</p>
                        <p><strong>Process and Equipment Standards:</strong> Conduct PQ to ISO 22441 for VH2O2, ISO 11135 for EO (ISO 14937 for flexible chamber EO processes) and ISO 14937 where no other standard applies, including ozone. EO sterilisers conform to EN 1422 and ISO/TS 22421, and low temperature hydrogen peroxide sterilisers to ISO 22441 and ISO/TS 22421.</p>
                        <p><strong>Office-Based Practices:</strong> Where calibration, OQ and PQ cannot be conducted on site, e.g. some remote office-based practices, off-site validation is permitted. The service provider uses devices and loading configurations representative of the facility. On return, review the test report, conduct the steriliser performance tests and process reference loads with biological and chemical indicators before patient use.</p>
                        <p><strong>Therapeutic Goods:</strong> Sterilisers supplied in Australia must be included in the Australian Register of Therapeutic Goods (ARTG). Record the ARTG entry at IQ.</p>
                        <p><strong>Work Health and Safety:</strong> Safe Work Australia classifies EO as a non-threshold genotoxic carcinogen. From 1 December 2026 it has no workplace exposure limit, so eliminate or minimise exposure so far as reasonably practicable. The hydrogen peroxide exposure standard is 1 ppm TWA, reducing to a workplace exposure limit of 0.5 ppm TWA from 1 December 2026. The ozone exposure standard is a peak limitation of 0.1 ppm. EO is flammable. Store sterilant cassettes and cartridges as specified in the Safety Data Sheet.</p>
                        <p><strong>Infection Control Guidelines:</strong> Reprocessing policies also follow the NHMRC Australian Guidelines for the Prevention and Control of Infection in Healthcare.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="qualification">Qualification Testing: Installation, Operational, and Performance Qualification</p>
                        <p>Perform IQ and OQ for each steriliser and PQ for each process delivered by each steriliser, under a documented validation protocol that identifies the equipment and any ancillary equipment such as aeration cabinets. Confirm the calibration status of all instrumentation, including test instruments, immediately before IQ, OQ and PQ. Record all tests and results.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="iq">Installation Qualification (IQ)</p>
                        <p>IQ demonstrates that the steriliser and ancillary items are supplied and installed to their specification. Before installation, specify the location, confirm that environmental conditions and services meet the equipment specification, and obtain the specification, calibration documentation and operating instructions.</p>
                        <ul>
                            <li>
                                <p><strong>Location and Environment:</strong> Room temperature, humidity and ventilation within IFU limits. For EO, exhaust to outside or to catalytic abatement, and an EO room monitor installed.</p>
                            </li>
                            <li>
                                <p><strong>Services:</strong> Electrical supply voltage, phase and protection, compressed air, oxygen for ozone generation, water and drainage to the IFU.</p>
                            </li>
                            <li>
                                <p><strong>Safety Systems:</strong> Door interlock prevents cycle start with the door open. Emergency stop, alarms and EO leak detection function.</p>
                            </li>
                            <li>
                                <p><strong>Documentation:</strong> Model, serial number, ARTG entry, IFU, calibration certificates, maintenance schedule and operator training records.</p>
                            </li>
                            <li>
                                <p><strong>Sign-Off:</strong> A competent person signs the IQ report.</p>
                            </li>
                        </ul>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="oq">Operational Qualification (OQ)</p>
                        <p>OQ demonstrates, with the chamber empty or with test materials, that the steriliser delivers the cycles defined in its specification. Perform OQ after installation or relocation, when a service changes, when the steriliser is modified to deliver a new process, when new devices or loading configurations are introduced, and after repair before return to service.</p>
                        <ul>
                            <li>
                                <p><strong>Calibration:</strong> Verify temperature, pressure, humidity and sterilant concentration or dose sensors against calibrated references.</p>
                            </li>
                            <li>
                                <p><strong>Cycle Tests:</strong> Run each cycle type and confirm from the cycle record that every phase, including vacuum, conditioning, sterilant injection, exposure, plasma or conversion and aeration, reaches its set points.</p>
                            </li>
                            <li>
                                <p><strong>Fault Response:</strong> Simulate faults, e.g. failure to reach vacuum, low sterilant concentration, door open and power failure. Confirm the steriliser aborts and alarms, and that a failed cycle is not recorded as successful.</p>
                            </li>
                            <li>
                                <p><strong>Leak Test:</strong> Run the leak or vacuum test specified in the IFU and record the result against its limit.</p>
                            </li>
                            <li>
                                <p><strong>Records:</strong> Confirm the printer or electronic record captures every cycle.</p>
                            </li>
                            <li>
                                <p><strong>Acceptance:</strong> Compare results with acceptance criteria predefined from the IFU and the applicable standard. Resolve deviations before PQ.</p>
                            </li>
                        </ul>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="pq">Performance Qualification (PQ)</p>
                        <p>PQ uses a load representative of routine loads and based on the most challenging load. Specify and document the total load mass, package devices as in routine use and document device orientation. PQ comprises physical PQ, which confirms critical parameters such as exposure time and sterilant concentration within the load, and microbiological PQ, which places biological indicators (BIs) where sterilising conditions are most difficult to achieve. Perform PQ after IQ and OQ for new or relocated equipment, after repairs or service changes that can affect device quality, when the steriliser is modified for a new process, and when new devices, packaging or loading configurations are introduced unless equivalence to a qualified reference load is demonstrated.</p>
                        <ul>
                            <li>
                                <p><strong>Worst-Case Load:</strong> Include the longest and narrowest lumens within IFU limits, the densest sets and the maximum load mass.</p>
                            </li>
                            <li>
                                <p><strong>Biological Indicators:</strong> Use BIs conforming to the applicable part of ISO 11138, documented as more resistant than any residual bioburden, at the positions most difficult to sterilise or within a process challenge device (PCD). VH2O2 BIs commonly use Geobacillus stearothermophilus and EO BIs Bacillus atrophaeus. EO PCDs conform to ISO 11135.</p>
                            </li>
                            <li>
                                <p><strong>Chemical Indicators:</strong> Place internal chemical indicators (CIs) conforming to the applicable part of ISO 11140 beside the BIs. CIs are not the sole means of establishing the process.</p>
                            </li>
                            <li>
                                <p><strong>Cycles:</strong> Complete at least three consecutive successful exposures within defined tolerances. Review and correct any exposure outside tolerance before starting a new series. Document a failure caused by factors unrelated to the process, e.g. power failure, as unrelated, and continue the series.</p>
                            </li>
                            <li>
                                <p><strong>Acceptance:</strong> All BIs show no growth, all CIs pass, all physical parameters are within the validated range, and packs are intact and dry. For EO, confirm that the validated aeration achieves ISO 10993-7 residual limits for the devices processed.</p>
                            </li>
                            <li>
                                <p><strong>Report:</strong> A competent person approves the validation report covering IQ, OQ and PQ before release to routine use. Requalify annually.</p>
                            </li>
                        </ul>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="performance">Performance Indicators for Ongoing Validation</p>
                        <p>Check sterilising equipment daily before use, and check the process record at the completion of each cycle against the validated specification. AS 5369:2023 sets the following routine monitoring.</p>
                        <div class="table-responsive">
                            <table class="table">
                                <thead>
                                    <tr>
                                        <th scope="col">Monitor</th>
                                        <th scope="col">VH2O2</th>
                                        <th scope="col">EO</th>
                                        <th scope="col">Ozone</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr><td>Process record</td><td>Each cycle</td><td>Each cycle</td><td>Each cycle</td></tr>
                                    <tr><td>External CI</td><td>Each package</td><td>Each package</td><td>Each package</td></tr>
                                    <tr><td>Internal CI</td><td>Facility policy</td><td>Facility policy</td><td>Facility policy</td></tr>
                                    <tr><td>BI</td><td>IFU</td><td>Every load</td><td>IFU</td></tr>
                                    <tr><td>Performance tests</td><td>IFU</td><td>IFU</td><td>IFU</td></tr>
                                </tbody>
                            </table>
                        </div>
                        <p><strong>Load Release:</strong> Release a load only when the cycle record confirms the process parameters established during PQ, external CIs show the specified change, packs are intact with no visible moisture, and BI and PCD results are correct where used. For EO, BIs show no growth and records confirm any external aeration was performed to the process specification. Quarantine loads that fail any criterion.</p>
                        <p><strong>BI Failure:</strong> Remove the steriliser from service, recall loads processed since the last negative BI, investigate, correct the cause and requalify before return to use.</p>
                        <p><strong>Trend Data:</strong> Trend leak rates, vacuum times, sterilant consumption, aborted cycles and indicator failures for each steriliser. Review records at defined intervals, e.g. quarterly.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="maintenance">Maintenance Schedules and Best Practices for Compliance</p>
                        <p><strong>Daily:</strong> Confirm the sterilant cassette or cartridge is loaded and in date, the cycle record is functioning, and the chamber and door seal are clean and undamaged. For EO, confirm exhaust and room monitoring are operating. For ozone, confirm oxygen supply.</p>
                        <p><strong>Periodic:</strong> Replace filters, vacuum pump oil, door seals and catalytic converters, including hydrogen peroxide and ozone destruct units and EO abators, at the intervals in the IFU. Clean the chamber by the method and frequency specified, and record it. Use only sterilants, indicators and parts specified in the IFU.</p>
                        <p><strong>Annual:</strong> A competent person performs planned preventive maintenance to documented procedures, recalibration, an electrical safety check and requalification. The maximum interval between recalibrations is 12 months. Calibrate room gas monitors to their IFU.</p>
                        <p><strong>Return to Use:</strong> Do not reprocess devices until specified maintenance is complete and documented. Specify the maximum permitted delay for scheduled maintenance, e.g. 10 working days after the due date. Remove the steriliser from use immediately where a fault can affect device quality or safety, or operator safety. After repair, test against the IQ and OQ specifications, and requalify where the repair can affect process efficacy.</p>
                        <p><strong>Maintenance Records:</strong> Record the reason, date, model and serial number, location, work performed, parts replaced, the person or company performing the work and the person releasing the steriliser to use.</p>
                        <p><strong>Downtime and Idle Periods:</strong> Where a practice has one low temperature steriliser, arrange loan equipment, sufficient instrument stock or off-site processing for maintenance and repair periods. Follow the IFU shutdown procedure for idle periods. Before return to service, confirm that maintenance and requalification are current and process a load with a BI.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="operational">Operational Guidance and Validation Checklists</p>
                        <p><strong>Before Each Cycle:</strong></p>
                        <ul>
                            <li>
                                <p>Confirm devices are clean and fully dry, and lumens are within the IFU dimension limits.</p>
                            </li>
                            <li>
                                <p>Package in materials specified in the IFU, with no cellulose or linen for VH2O2.</p>
                            </li>
                            <li>
                                <p>Load to the validated configuration without exceeding the validated load mass or obstructing sterilant flow.</p>
                            </li>
                            <li>
                                <p>Apply an external CI to each package. Include internal CIs per facility policy, and a BI or PCD when scheduled and in every EO load.</p>
                            </li>
                        </ul>
                        <p><strong>After Each Cycle:</strong></p>
                        <ul>
                            <li>
                                <p>Review the cycle record against the validated parameters. Quarantine the load on any alarm or deviation.</p>
                            </li>
                            <li>
                                <p>Check external CIs, pack integrity and the absence of visible moisture.</p>
                            </li>
                            <li>
                                <p>For EO, confirm aeration is complete before unloading or release.</p>
                            </li>
                            <li>
                                <p>An authorised person releases the load against the release criteria and records the release.</p>
                            </li>
                        </ul>
                        <p><strong>Periodic:</strong></p>
                        <ul>
                            <li>
                                <p>Run and log BIs and leak tests at the scheduled frequency.</p>
                            </li>
                            <li>
                                <p>Test room gas monitor alarms at the frequency in their IFU.</p>
                            </li>
                            <li>
                                <p>Review cycle, indicator and maintenance records, and train operators on loading, release and emergency response.</p>
                            </li>
                        </ul>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="conclusion">Conclusion</p>
                        <p>Validate each low temperature steriliser by IQ and OQ, and each process by PQ to ISO 22441, ISO 11135 or ISO 14937, with at least three consecutive successful exposures demonstrating an SAL of 1 in 1,000,000. Check the process record each cycle, use external CIs on each package, use BIs in every EO load and at the IFU frequency for other systems, and release loads against defined criteria. Maintain to the IFU, recalibrate at intervals not exceeding 12 months and requalify annually and after repairs that can affect efficacy. Control EO, hydrogen peroxide and ozone exposure to Australian work health and safety requirements.</p>
                    </article>

                    <article class="mb-4">
                        <p class="h3 section-anchor" id="sources">Sources</p>
                        <ol>
                            <li>Standards Australia. AS 5369:2023 Reprocessing of reusable medical devices and other devices in health and non-health related facilities.</li>
                            <li>ISO 22441:2022 Sterilization of health care products, Low temperature vaporized hydrogen peroxide, Requirements for the development, validation and routine control of a sterilization process for medical devices.</li>
                            <li>ISO 11135:2014 Sterilization of health-care products, Ethylene oxide, Requirements for the development, validation and routine control of a sterilization process for medical devices.</li>
                            <li>ISO 14937 Sterilization of health care products, General requirements for characterization of a sterilizing agent and the development, validation and routine control of a sterilization process for medical devices.</li>
                            <li>ISO 10993-7 Biological evaluation of medical devices, Part 7: Ethylene oxide sterilization residuals.</li>
                            <li>ISO 11138 series, Biological indicators. ISO 11140 series, Chemical indicators. EN 1422. ISO/TS 22421.</li>
                            <li>Centers for Disease Control and Prevention. Guideline for Disinfection and Sterilization in Healthcare Facilities, 2008, reviewed 2023.</li>
                            <li>Safe Work Australia. Changes to Workplace Exposure Limits, May 2025.</li>
                            <li>WorkSafe Victoria. Ozone exposure, safety alert, February 2025.</li>
                            <li>National Health and Medical Research Council. Australian Guidelines for the Prevention and Control of Infection in Healthcare.</li>
                        </ol>
                    </article>
                </section>
            </div>
        </main>
        <footer class="footer pt-5 pb-4" id="contact">
            <div class="container">
                <div class="row g-4">
                    <div class="col-lg-4">
                        <div class="mb-0"><a class="heading" href="index.html">Malone Hospital Services</a></div>
                        <div class="mb-2">ABN 80 061 127 179</div>
                        <div class="mb-3"><a href="mailto:sales@malones.com.au">sales@malones.com.au</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-nsw?share">24 Tathra Street <br>West Gosford, NSW, 2250</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61243239731">(02) 4323 9731</a></div>
                        <div class="mb-3">Electrical Licence 240395C</div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="https://g.page/malone-hospital-services-qld?share">7/9 Redcliffe Gardens Drive <br>Clontarf, QLD, 4019</a></div>
                        <div class="mb-0"><a target="_blank" rel="noopener" href="tel:+61732832566">(07) 3283 2566</a></div>
                        <div class="mb-3">Electrical Licence 59356</div>
                        <a href="https://www.linkedin.com/company/malone-hospital-services" target="_blank" rel="noopener" class="align-items-center text-decoration-none" aria-label="Malone Hospital Services on LinkedIn">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="#ffffff" d="M100.3 448H7.4V148.9h92.88zM53.79 108.1C24.09 108.1 0 83.5 0 53.8a53.79 53.79 0 0 1 107.6 0c0 29.7-24.1 54.3-53.79 54.3zM447.9 448h-92.68V302.4c0-34.7-.7-79.2-48.29-79.2-48.29 0-55.69 37.7-55.69 76.7V448h-92.78V148.9h89.08v40.8h1.3c12.4-23.5 42.69-48.3 87.88-48.3 94 0 111.3 61.9 111.3 142.3V448z"></path></svg>
                        </a>
                        <a href="https://www.youtube.com/@malonehospitalservices" target="_blank" rel="noopener" class="align-items-center text-decoration-none" aria-label="Malone Hospital Services on YouTube">
                            <svg aria-hidden="true" focusable="false" data-prefix="fab" width="20" height="20" class="mb-4" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 576 512"><path fill="#ffffff" d="M549.7 124.1c-6.281-23.65-24.79-42.28-48.28-48.6C458.8 64 288 64 288 64S117.2 64 74.63 75.49c-23.5 6.322-42 24.95-48.28 48.6-11.41 42.87-11.41 132.3-11.41 132.3s0 89.44 11.41 132.3c6.281 23.65 24.79 41.5 48.28 47.82C117.2 448 288 448 288 448s170.8 0 213.4-11.49c23.5-6.321 42-24.17 48.28-47.82 11.41-42.87 11.41-132.3 11.41-132.3s0-89.44-11.41-132.3zm-317.5 213.5V175.2l142.7 81.21-142.7 81.2z"></path></svg>
                        </a>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Services</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="service-preventative-maintenance.html">Preventative Maintenance</a></li>
                            <li class="mb-1"><a href="service-breakdown-repair.html">Breakdown Repair</a></li>
                            <li class="mb-1"><a href="service-process-validation.html">Process Validation</a></li>
                            <li class="mb-1"><a href="service-operator-training.html">Operator Training</a></li>
                            <li class="mb-1"><a href="service-equipment-rental.html">Equipment Rental</a></li>
                            <li class="mb-3"><a href="service-remote-monitoring.html">Remote Monitoring</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Accessories</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="accessory-detergent.html">Detergent</a></li>
                            <li class="mb-3"><a href="accessory-drying-rack.html">Drying Rack</a></li>
                        </ul>
                        <div class="heading">Blanket Warmers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="thermoline-tbw-250.html">Thermoline TBW 250</a></li>
                            <li class="mb-3"><a href="thermoline-tbw-520.html">Thermoline TBW 520</a></li>
                        </ul>
                        <div class="heading">Steam Sterilisers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ajc-steri-21.html">AJC Steri 21</a></li>
                            <li class="mb-1"><a href="ajc-uniclave-99.html">AJC Uniclave 99</a></li>
                            <li class="mb-3"><a href="ajc-amaro-5000.html">AJC Amaro 5000</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Utensil Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq3-dental.html">KEN IQ3 Dental</a></li>
                            <li class="mb-1"><a href="ken-iq3.html">KEN IQ3</a></li>
                            <li class="mb-1"><a href="ken-iq4.html">KEN IQ4</a></li>
                            <li class="mb-1"><a href="ken-iq5.html">KEN IQ5</a></li>
                            <li class="mb-1"><a href="ken-iq5m.html">KEN IQ5M</a></li>
                            <li class="mb-1"><a href="ken-iq6.html">KEN IQ6</a></li>
                            <li class="mb-3"><a href="ken-al10.html">KEN AL10</a></li>
                        </ul>
                        <div class="heading">Cart Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-iq10.html">KEN IQ10</a></li>
                            <li class="mb-1"><a href="ken-iq10e.html">KEN IQ10E</a></li>
                            <li class="mb-3"><a href="ken-iq10e-c.html">KEN IQ10E-C</a></li>
                        </ul>
                    </div>
                    <div class="col-6 col-lg-2">
                        <div class="heading">Bedpan Washers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-bwd-731.html">KEN BWD 731</a></li>
                            <li class="mb-1"><a href="ken-bwd-733.html">KEN BWD 733</a></li>
                            <li class="mb-1"><a href="ken-bwd-736.html">KEN BWD 736</a></li>
                            <li class="mb-3"><a href="ken-bwd-738.html">KEN BWD 738</a></li>
                        </ul>
                        <div class="heading">Dishwashers</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-1"><a href="ken-dw-330.html">KEN DW 330</a></li>
                            <li class="mb-1"><a href="ken-dw-410.html">KEN DW 410</a></li>
                            <li class="mb-3"><a href="ken-dw-412.html">KEN DW 412</a></li>
                        </ul>
                        <div class="heading">Resources</div>
                        <ul class="list-unstyled m-0">
                            <li class="mb-3"><a href="white-papers.html">White Papers</a></li>
                        </ul>
                    </div>
                </div>
            </div>
        </footer>
        <script src="js/bootstrap.bundle.min.js" defer></script>
    </body>
</html>
